# 医療機器管理システム 機能要件（画面別）

本書は、モック実装および画面設計書から読み取れる情報をもとに、DB設計に必要となる機能要件を画面単位で整理したものである。
---

## システム概要
- システム目的: 医療機関における医療機器の資産管理、点検管理、貸出管理、修理管理を一元化し、業務効率化とトレーサビリティを実現する。
- 想定利用者: ME技師（臨床工学技士）、医療機器管理責任者、病棟看護師、施設管理者、システム管理者

## ToDo / 未確定事項
- 本節に明示した未確定事項は、関連する API・詳細設計の整理/レビュー時には保留事項として扱い、正本と明確に矛盾しない限り Blocking とはしない。
- 認証認可は通常アカウントについてロール前提を廃止し、`feature_catalogs` / `column_catalogs` / `user_facility_assignments` / `facility_feature_settings` / `facility_column_settings` / `user_facility_feature_settings` / `user_facility_column_settings` / `facility_collaboration_groups` / `facility_collaboration_group_facilities` / `facility_external_view_settings` / `facility_external_column_settings` を正本へ反映する。
- 例外として、システム管理者はユーザー個人へ付与するロールではなく、`users.account_type='SYSTEM_ADMIN'` の共有アカウント1件として運用する。共有システム管理者アカウントでログインした場合は、未削除の全施設、全 `feature_code`、全 `column_code` を利用可能とし、通常アカウント向けの担当施設割当・施設提供設定・ユーザー施設別設定による制限を受けない。
- 施設権限管理画面（`/permission-management`）は共有システム管理者アカウント専用の管理導線とし、通常アカウント向け `feature_code` では制御しない。旧整理の `facility_feature_edit` は採用せず、施設提供機能候補、ユーザー施設別機能候補、保存入力値のいずれにも含めない。
- 新しい施設を追加する運用では、共有システム管理者アカウントが 施設追加 → 施設権限設定 → 最初のユーザー追加 の順に初期設定を完了できることを必須とする。施設権限設定は通常ユーザーやユーザー施設別設定が未作成の新規施設でも実施できる。最初のユーザー追加時も、その施設で提供設定が有効な `config_scope='FACILITY_USER'` の機能・カラムの範囲内で、画面操作ユーザーが許可する機能・カラムを選択する。
- ユーザー施設別の機能・カラム許可は、施設提供設定の範囲内で任意にON/OFFできる。施設内に全許可ユーザーを1名以上維持する業務制約は設けず、必要な場合の再付与や復旧は共有システム管理者アカウントが実施できる。
- 共有システム管理者アカウントの監査ログは当該共有アカウントの `user_id` の操作として記録し、実際にその共有アカウントへログインしていた個人はシステム上で識別・追跡しない。
- 通常アカウントは病院ユーザーとSHIPユーザーの2区分で管理する。病院ユーザーは選択中施設のユーザーとして No.21 ユーザー管理画面で作成・管理し、SHIPユーザーは No.67 SHIPユーザー管理画面で作成・管理する。SHRCユーザー区分は採用しない。
- `facilities.deleted_at` が設定された施設は施設選択・認可判定・業務データ参照の対象外とする。一方で `user_facility_assignments` / `facility_feature_settings` / `facility_column_settings` / `user_facility_feature_settings` / `user_facility_column_settings` / `facility_external_view_settings` / `facility_external_column_settings` / `facility_collaboration_group_facilities` は削除・無効化せず保持し、再契約等で `deleted_at` を解除した場合は既存設定を再利用する。
- 資産一覧・資産詳細の他施設閲覧は、QRコードや他施設閲覧専用の `feature_code` / `column_code` を追加せず、閲覧者側の既存権限 `original_list_view` / `original_price_column` と、協業グループ、公開元施設の `facility_external_view_settings(sharing_data_type='asset')` / `facility_external_column_settings(column_code='original_price_column')` の組み合わせで制御する。
- 権限管理単位は `taniguchi/docs/ロール整理.xlsx` の `権限管理単位一覧` シート A列の粒度を正本とし、各単位に `feature_code` または `column_code` を 1 つ割り当てる。
- `SHIP依頼機能` は `normal_ship_request` として Phase2 で独立管理する。Phase1 の通常購入管理では `normal_ship_request` を購入管理タブ表示、見積依頼/登録、API実行可否の判定に使用しない。Phase2 で有効化する場合は、他の業務機能と同じユーザー施設別機能とし、施設提供設定とユーザー施設別設定の両方が有効な場合に利用できる。
- `貸出・返却 / 使用中 & 使用済み` は `lending_in_use_used` として独立管理し、貸出可能機器閲覧・貸出返却画面の入口を表す `lending_checkout` とは別に判定する。`lending_in_use_used` は他の業務機能と同じユーザー施設別機能とし、施設提供設定とユーザー施設別設定の両方が有効な場合に利用できる。ただし実効利用には `lending_checkout` も有効であることを必須とし、`lending_in_use_used` 単独ではメニュー表示・画面遷移・使用開始/使用終了 API 実行を許可しない。
- `lending_in_use_used` の施設提供設定を ON から OFF にする場合は、対象施設に未返却の `使用中` / `使用済` 状態の貸出データが残っていないことを保存時に検証する。残っている場合は該当機器を返却完了してから OFF にする。
- 承認フロー（リモデル申請、見積承認など）、通知要件、帳票出力要件はクライアント確認待ち。
- 非機能要件として、同時接続ユーザー数、データ保持期間、バックアップ要件、セキュリティ要件は未確定事項とする。
- 外部連携として、既存システム連携および OCR / AI 等の外部サービス連携要件は未確定事項とする。
- 見積書OCRに利用するSaaS製品は未決定のため、Phase1では見積書OCR連携を実装対象外とする。Phase1の購入系APIは、見積原本PDF/画像を参照しながら基本情報・見積明細を手動入力/更新する前提で整理し、OCR実行API・OCRジョブ制御・OCR結果補正処理はPhase2の検討事項として扱う。
- 現行モック上に残る「OCR明細確認」「OCR結果表示」「OCR処理中」等の文言は、Phase1では見積原本を見ながら手動入力・確認する画面名/表示名として扱う。OCR抽出、OCRジョブ、OCR結果取込/補正はPhase2で再定義するまでAPI・DBの必須対象にしない。

## 前提

- （※要検討）はこれから要件定義を行う予定であることを表す。
- DB は AWS の Aurora MySQL を使用する。
- 画面の見え方、入力項目、操作フロー、表示条件、画面内分岐は、原則としてモック実装を正として整理する。
- ただし、モックにおける権限制御の持ち方や API 呼び出し有無など、画面イメージ共有のために暫定実装された詳細は正本とせず、確定した画面要件・DB設計・API設計を正とする。
- 資産分類マスタは `asset_categories` / `asset_large_classes` / `asset_medium_classes` / `asset_items` / `manufacturers` / `models` の分割テーブルを正本とする。SHIP資産マスタ画面で扱う Category / 大分類 / 中分類 / 明細区分 / 品目 / メーカー / 型式の組み合わせは `ship_asset_masters` で表現し、画面から登録・更新する正規レコードでは `category_id` / `large_class_id` / `medium_class_id` / `asset_item_id` / `manufacturer_id` / `model_id` と明細区分を必須とする。下流の業務テーブルは `category_id` / `asset_item_id` / `manufacturer_id` / `model_id` と名称スナップショットを保持しつつ、必要に応じて `ship_asset_master_id` で SHIP資産マスタを参照する。
- JMDN は共有マスタ `jmdn_classifications` / `jmdn_registered_items` を正本とし、SHIP資産マスタは `jmdn_registered_item_id` を必須保持する。類別コード / 類別名称 / JMDN中分類名 / 一般的名称 / JMDNコード / 販売名 / 製造販売業者等 / 添付文書ファイル名 / 添付文書URL は、選択した JMDN登録品目とその親の JMDN分類・一般的名称から参照表示する。
- 現有品調査・調査登録内容修正では、SHIP資産マスタへの紐付けと個々の資産の表示値を分離して扱う。`asset_survey_records.ship_asset_master_id` は紐付け先のSHIP資産マスタを表し、資産マスタ選択時は Category～型式の名称と分類マスタIDを初期値として反映する。Category / 大分類 / 中分類 / 品目は紐付け先資産マスタ由来の値を使用し、メーカー名・型式は個々の資産の実態に合わせて画面から自由入力できる。メーカー名・型式を編集しても `ship_asset_master_id` および選択した資産マスタ由来の分類マスタIDは保持し、編集値によってSHIP資産マスタ自体は更新しない。画面表示・検索・帳票・Excel出力では、保存されたメーカー名・型式が空でなければその値を優先し、空の場合は紐付け先資産マスタのメーカー名・型式を使用する。マスタ選択前の下書きでは自由記述とマスタIDの `NULL` を許容するが、調査データの確定時は有効な `ship_asset_master_id` を必須とする。
- `/asset-matching` でも同様に、`asset_import_rows.selected_ship_asset_master_id` は取込行の紐付け先SHIP資産マスタを表す。資産マスタ選択時は Category～型式の名称と `selected_*_id` を初期値として反映する。Category / 大分類 / 中分類 / 品目は紐付け先資産マスタ由来の値を使用し、メーカー名・型式は取込行ごとに自由入力できる。メーカー名・型式を編集しても `selected_ship_asset_master_id` および選択した資産マスタ由来の `selected_*_id` は保持し、画面上の編集値によってSHIP資産マスタ自体は更新しない。画面表示・検索・Excel出力・原本資産への反映では、保存された `selected_manufacturer_name` / `selected_model_name` が空でなければその値を優先し、空の場合は紐付け先資産マスタのメーカー名・型式を使用する。マスタ選択前の下書きでは自由記述とマスタIDの `NULL` を許容するが、取込行の確定時は有効な `selected_ship_asset_master_id` を必須とする。
- 現有品調査・調査登録内容修正の部門/部署は、選択施設の個別部署マスタ `facility_locations` を正本として選択する。棟/階は同テーブルの値を採用し、施設によって `NULL` を許容する。
- 現有品調査の室名は、選択施設の現施設諸室（`facility_locations.room_name`）を候補表示しつつ自由記述も許容する。既存ロケーションへ解決できない場合は `asset_survey_records.facility_location_id` を `NULL` のまま保持し、`building` / `floor` / `department_name` / `section_name` / `room_name` は入力時の表示値スナップショットを保持する。
- `/ship-asset-master` に表示される「資産マスタID」は `ship_asset_masters.ship_asset_master_id` を用いる。下流の業務テーブルも同じ `ship_asset_master_id` を参照用キーとして保持する。
- SHIP資産マスタの薬事 / 設備情報 / 資産情報 / PMDA提供 / 登録状況の固定属性は、`ship_asset_master_details` を正本として `ship_asset_masters` と1対1で保持する。資産マスタを1件作成する場合は、同じ `ship_asset_master_id` の `ship_asset_master_details` を1件同時作成し、画面に一覧表示される固定属性の入力対象列は必須値として保持する。
- SHIP資産マスタの任意カラム追加・定義管理・値保存・表示カラム連携は Phase2 対象とし、Phase1 の機能要件・DB設計・API設計には含めない。Phase1 では JMDN分類・一般名称、SHIP_Master、薬事 / 設備情報 / 資産情報 / PMDA提供 / 登録状況の固定属性を正本範囲とする。
- 認可は、通常アカウントでは `config_scope='FACILITY_USER'` の機能・カラムについて、施設単位の提供設定 (`facility_feature_settings` / `facility_column_settings`) と、ユーザー施設別の利用設定 (`user_facility_feature_settings` / `user_facility_column_settings`) の両方が有効な場合に成立する。Phase1では `lending_in_use_used` も `FACILITY_USER` とし、ユーザー施設別設定の対象に含める。ただし `lending_in_use_used` の実効利用には親機能 `lending_checkout` の実効権限も必須とする。`normal_ship_request` は Phase2 対象のため Phase1 のユーザー施設別設定候補には含めない。
- 共有システム管理者アカウントは上記の通常認可判定をバイパスし、未削除施設を対象とする限り全機能・全カラムを利用可能とする。他施設閲覧時の協業グループ所属や公開元施設の公開設定にも制限されない。論理削除済み施設は共有システム管理者アカウントでも施設選択・業務データ参照・認可判定の対象外とする。
- `/permission-management` の表示可否と API 実行可否は `account_type='SYSTEM_ADMIN'` と対象施設の未削除確認で直接判定し、`/auth/context` の `featureCodes` や `/authorization/check` に `facility_feature_edit` を渡して判定しない。
- 病院ユーザーの所属施設が解約後は、他施設の資産閲覧を不可とし、自施設の資産閲覧のみ許可する。
- 病院ユーザー/SHIPユーザーを問わず、通常業務の作業対象施設は `user_facility_assignments` から選択し、`facility_select_all` は採用しない。
- 他施設閲覧は、施設切替候補へ直接展開しない。作業対象施設側の `original_list_view`、協業グループ、公開元施設の他施設公開設定を満たす場合に限り、QR直接遷移や明示的な参照対象施設指定で閲覧専用として解決する。
- 承認ステップの割当はロールではなく、個人指名または承認用 `feature_code` の保有者で管理する。`approval_unit_type='FEATURE'` の場合は、当該申請の対象施設に対して該当 `feature_code` が有効なユーザーを承認候補とする。

## AI判定共通方針
- 明細分類モデルは PoC2 保存済み Model A を利用し、Model B は本システムでは利用しない。
- Model A の分類ラベルは `ABC` / `D` / `OTHER` とする。`値引き` はモデルの分類ラベルではなく、必要な業務でのみ後段の文字列ルールにより判定する。
- 固定資産台帳取込では、Model A の分類結果は `ABC` か否かの内部制御にのみ利用する。値引き文字列判定は行わず、`ABC` の行だけ資産マスタとの類似度マッチングを実行してAI推薦候補を作成する。`D` / `OTHER` の行はAI推薦対象外とし、分類結果は画面・Excel出力・APIレスポンスには表示/返却しない。
- 見積登録（購入）の登録区分登録では、Model A で `ABC` / `D` / `OTHER` を判定したうえで、`OTHER` と判定された行に限り、品名・型式等の原文に値引き系キーワード（値引 / 御値 / お値 / 割引 / 再値引）が含まれるかを文字列判定する。該当する場合のみ業務上の分類を `値引き` に置き換え、該当しない場合は `その他` とする。
- 見積登録（購入）では、業務上の分類を `ABC` / `D` / `その他` / `値引き` とし、明細区分の初期値へ反映する。初期マッピングは `ABC` = 親明細、`D` = 孫明細、`その他` = その他、`値引き` = 値引きとする。利用者は登録区分登録画面で最終確定できる。
- 見積登録（購入）の個体品目AI判定では、明細区分がAI推薦対象の行に対してのみ資産マスタ類似度マッチングを実行し、`その他` / `値引き` は推薦対象外とする。

## インフラ前提
- 本システムは AWS 上で運用し、アプリケーション層は EC2、DB は Aurora MySQL を利用する前提とする。
- Web アプリケーションは HTTPS で公開し、DB はインターネットから直接到達させない構成を前提とする。
- 画像・添付ファイル・帳票等のバイナリデータは S3 等のオブジェクトストレージに保存し、DB にはメタデータとS3 object keyを保持する。S3 object keyはAPI側が生成し、バケット名、HTTPS URL、署名付きURL、業務リレーション判定用のIDは保持しない。
- パスワード再設定URL送信を含むシステムメールは Amazon SES を利用する。メール送信用の専用SMTPサーバーは別途構築しない。
- EC2 からのメール送信は Amazon SES の API 利用を第一候補とし、EC2 から外部 SMTP サーバーへ 25 番ポートで直接送信する構成は前提としない。
- 本番メール送信前に、送信元ドメインまたは送信元メールアドレスの検証、DKIM 設定、Amazon SES の production access 申請を実施する。
- パスワード再設定メールには期限付きワンタイムURLのみを記載し、パスワードそのものは送信しない。
- 監視、バックアップ保持期間、冗長化、災害対策、WAF / CDN / DNS 構成などの詳細な非機能・運用設計は別途確定する。

## 廃棄・修理・保守管理の更新API共通方針
- 本節は、廃棄申請管理、修理申請管理、保守契約管理（保守契約見積登録、契約登録、契約内容見直し、契約更新を含む）のうち、二重実行によって業務データ、履歴、状態遷移またはS3オブジェクトが重複し得る更新APIへ共通適用する。参照GET、DB保存を行わないプレビュー、同一対象への再送を同じ結果にできるDELETEは原則として対象外とし、例外は各API設計書で明示する。
- 対象APIでは `Idempotency-Key` を必須とする。クライアントは利用者の1回の論理操作ごとに一意なキーを生成し、タイムアウト、通信切断、5xx応答等で同じ操作を再送する場合は同じキーを使用する。利用者が別の登録・更新操作を新たに行う場合は新しいキーを使用する。
- 冪等判定の正本は共通テーブル `api_idempotency_records` とする。作業対象施設、操作ユーザー、HTTPメソッド、パスパラメータを展開した実リクエストパス、`Idempotency-Key` の組み合わせを一意とし、正規化済みリクエストハッシュ、処理状態、初回成功時のHTTPステータスと再送に必要な業務ID・応答結果、有効期限を保存する。署名付きURL、認証情報、機微情報は保存しない。
- 同一スコープ・同一キーでリクエストハッシュも一致する `COMPLETED` の再送は、業務処理、履歴登録およびS3処理を再実行せず、保存済みの初回成功結果を返す。同一キーでリクエスト内容が異なる場合は競合として拒否する。
- 処理開始時は冪等記録を `IN_PROGRESS` として確保する。業務データ、ドキュメントメタデータ、状態履歴等の確定と、冪等記録の `COMPLETED` への更新は同じDBトランザクションでコミットする。これにより、`COMPLETED` を確認できた場合は対応する業務データも確定済みと判断できる。
- 有効な処理リース内の `IN_PROGRESS` に同じ要求が到着した場合は、同時実行として拒否し、再送を促す。処理リースは `updated_at` とAPIごとに定める最大処理時間以上の共通設定から判定する。処理リースを過ぎた `IN_PROGRESS` は無期限に競合扱いせず、書込先DBでコミット結果を再確認したうえで、成功結果の返却または `FAILED_RETRYABLE` への原子的な切替を行う。
- DBトランザクションの開始前またはコミット前にロールバックを確認できた失敗では、当該操作で作成したS3オブジェクトをAPI内で補償削除し、同一要求を再実行できるよう冪等記録を `FAILED_RETRYABLE` とする。ただし、DBのCOMMIT実行後にタイムアウト、接続切断等が発生し、コミット成否が不明な場合はS3オブジェクトを直ちに補償削除してはならない。
- DBコミット成否が不明な場合は、新しい書込先DB接続を使用し、同じ冪等判定スコープとリクエストハッシュで `api_idempotency_records` を再確認する。`COMPLETED` であればS3オブジェクトを保持して保存済み成功結果を返す。元トランザクションが終了しており、業務データと `COMPLETED` が確定していないことを確認できた場合だけ、冪等記録を `FAILED_RETRYABLE` へ切り替え、必要なS3補償削除または同一キーでの再実行を行う。参照遅延を避けるため、この確認に読取レプリカは使用しない。
- DB障害等によりコミット成否を確認できない場合は、S3オブジェクトと `IN_PROGRESS` の冪等記録を保持したまま再試行可能な503を返す。DB復旧後、同じ `Idempotency-Key` の再送で前回結果を再確認し、成功済みなら初回結果を返し、未確定なら残存S3オブジェクトを再利用または補償削除して処理を再開する。機能別のS3一時保存キー、確定保存キー、補償削除回数およびエラーコードは各API設計書で定義する。

## 目次（画面一覧）

### 認証/認可・初期選択
1. ログイン画面（`/login`）
2. パスワード再設定URL送信画面（`/password-reset`）
3. 作業対象施設選択画面（`/facility-select`）
28. ルートエントリ（`/`）

### ホーム/メニュー
4. ホーム画面（`/main`）

### QR/ラベル発行
5. QRコード新規発行画面（`/qr-issue`）
6. QRコード印刷画面（`/qr-print`）

### 現有品調査・資産台帳取込・突合
7. 現有品調査準備画面（`/offline-prep`）
8. 調査ロケーション選択画面（`/survey-location`）
9. 現有品調査入力画面（`/asset-survey`）
10. 資産履歴画面（`/history`）
11. 調査登録内容修正画面（`/registration-edit`）
12. 資産台帳取込画面（`/asset-import`）
13. 資産台帳とマスタの突き合わせ画面（`/asset-matching`）
14. データ突合画面（`/data-matching`）
33. 固定資産台帳（対応中）画面（`/data-matching/ledger`）
34. ME管理台帳（対応中）画面（`/data-matching/me-ledger`）

### 資産検索・台帳・棚卸
15. 資産一覧画面（`/asset-search-result`）
16. 資産詳細画面（`/asset-detail`）
38. 棚卸し画面（`/inventory`）

### マスタ管理
17. SHIP資産マスタ画面（`/ship-asset-master`）
18. SHIP施設マスタ画面（`/ship-facility-master`）
19. 個別部署マスタ画面（`/hospital-facility-master`）
20. SHIP部署マスタ画面（`/ship-department-master`）
21. ユーザー管理画面（`/user-management`）
67. SHIPユーザー管理画面（`/ship-user-management`）
30. 資産マスタ選択画面（`/asset-master`）
63. 業者マスタ画面（`/vendor-master`）
64. 権限管理画面（`/permission-management`）
66. 施設グループ管理画面（`/facility-group-management`）

### 申請・見積・RFQ
22. 編集リスト画面（`/remodel-application`）
23. タスク管理画面（`/quotation-data-box`）
24. 見積登録（購入）OCR明細確認画面（`/quotation-data-box/ocr-confirm`）
25. 発注登録画面（`/quotation-data-box/order-registration`）
26. 検収登録画面（`/quotation-data-box/inspection-registration`）
27. 資産仮登録画面（`/quotation-data-box/asset-provisional-registration`）
27a. 資産登録画面（`/quotation-data-box/asset-registration`）
29. 見積管理画面（`/quotation-management`）
44. 見積登録（購入）登録区分登録画面（`/quotation-data-box/category-registration`）
47. 見積登録（購入）個体品目AI判定画面（`/quotation-data-box/item-ai-matching`）
50. 見積登録（購入）個体登録及び金額按分画面（`/quotation-data-box/price-allocation`）
51. 購入管理タブ画面（`/quotation-data-box/purchase-management`）
54. 見積登録（購入）登録確認画面（`/quotation-data-box/registration-confirm`）
55. リモデル管理タブ画面（`/quotation-data-box/remodel-management`）
55a. リモデルダッシュボード画面（`/quotation-data-box/remodel-dashboard`）
59. 見積処理画面（`/quotation-processing`）
60. 見積依頼・見積登録STEP画面（`/quotation-data-box/rfq-process`）

### 借用・貸出・移動・廃棄
31. 借用契約タスク画面（`/borrowing-task`）※現行モック未実装
35. 廃棄申請管理画面（修正前：廃棄契約タスク画面）（`/disposal-task`）
39. 貸出可能機器閲覧画面（`/lending-available`）
40. 貸出・返却画面（`/lending-checkout`）
43. 借用管理タブ画面（`/quotation-data-box/borrowing-management`）※現行モック未実装
48. 貸出管理タブ画面（`/quotation-data-box/lending-management`）
58. 移動・廃棄管理タブ画面（`/quotation-data-box/transfer-management`）

### 点検・保守
32. 日常点検画面（`/daily-inspection`）
32a. 定期点検画面（`/periodic-inspection`）
36. 日常点検オフライン準備画面（`/inspection-prep`）
37. 点検結果画面（`/inspection-result`）
41. 保守契約見積登録画面（`/maintenance-quote-registration`）
42. メーカー保守 点検結果登録画面（`/maker-maintenance-result`）
46. 点検管理タブ画面（`/quotation-data-box/inspection-requests`）
49. 保守契約管理タブ画面（`/quotation-data-box/maintenance-contracts`）

### リダイレクト・互換導線
45. 廃棄管理リダイレクト画面（`/quotation-data-box/disposal-management`）
52. 購入見積明細リダイレクト画面（`/quotation-data-box/purchase-quotations`）
53. 見積明細リダイレクト画面（`/quotation-data-box/quotations`）
56. リモデル見積明細リダイレクト画面（`/quotation-data-box/remodel-quotations`）

### 修理
57. 修理管理タブ画面（`/quotation-data-box/repair-requests`）
61. 修理依頼画面（`/repair-request`）
62. 修理申請管理タスク画面（`/repair-task`）

## 仕様（画面毎）

### 認証/認可・初期選択

1. ログイン画面（`/login`）

### 目的
- 利用者を認証し、権限に応じた機能を利用可能にする。

### 入力／表示項目
- 本体
  - メールアドレス：テキストボックス
  - パスワード：テキストボックス
  - ログイン情報を記憶する：チェックボックス
  - ログイン：ログインボタン（認証後、`/facility-select` へ遷移）
  - パスワードをお忘れの方：遷移ボタン（`/password-reset`）
  - テストアカウント一覧：折りたたみ表示（クリックでメールアドレスとテスト用パスワードを入力欄へ反映）

### 主な処理
- ログイン認証
  - 入力されたメールアドレス・パスワードをユーザー情報と照合する。
  - 一致した場合、アクセストークンを発行する。長期保持トークンはレスポンスボディやJavaScriptから参照できる領域には保持しない。
  - `/auth/me` でユーザー基本情報、担当施設一覧、既定施設、アカウント種別を取得する。
  - 通常アカウントでは、`/auth/me` の担当施設候補は `user_facility_assignments` に基づき、`facilities.deleted_at IS NULL` の未削除施設のみを返す。削除済み施設は `assignedFacilities` / `defaultFacilityId` に含めない。
  - 共有システム管理者アカウント（`accountType='SYSTEM_ADMIN'`）では、`user_facility_assignments` に依存せず、未削除の全施設を `assignedFacilities` として返す。`defaultFacilityId` は自動固定せず、作業対象施設選択画面で利用者に明示選択させる。
  - 有効な担当施設数にかかわらず、作業対象施設選択画面（`/facility-select`）へ遷移する。
  - 認証失敗時はエラーメッセージを表示し、画面遷移しない。
- ログイン情報の保持
  - 「ログイン情報を記憶する」チェックON時、current device のログイン状態を保持するための remember token を発行し、`HttpOnly` / `Secure` / `SameSite=Lax` cookie として設定する。DBにはトークン本体ではなくハッシュ化した値を保存する。
- 保存済みログイン状態の復元
  - 画面初期表示時またはアクセストークン期限切れ時に有効な remember token cookie が存在する場合は、`/auth/refresh` でアクセストークンを再発行し、通常ログイン後と同じ導線で `/auth/me` と施設選択処理へ進める。
- パスワードリセット導線
  - 「パスワードをお忘れの方」クリック時に、パスワードリセット画面または手続きに遷移できるようにする。

### 使用データ
- READ
  - `users` … メールアドレス、パスワードハッシュ、氏名、所属施設／設立母体、アカウント種別、アカウント状態（有効／ロックなど）
  - `user_facility_assignments` … ログインユーザーの担当施設一覧、既定施設
  - `facilities` … 担当施設名称、契約状態
  - `user_remember_tokens` … ユーザーID、ハッシュ化トークン値、有効期限、発行日時、最終利用日時（「ログイン情報を記憶する」用）
- CREATE
  - `user_remember_tokens` … ユーザーID、ハッシュ化トークン値、有効期限、発行日時、最終利用日時（「ログイン情報を記憶する」用）
- UPDATE
  - `user_remember_tokens` … ユーザーID、ハッシュ化トークン値、有効期限、発行日時、最終利用日時（「ログイン情報を記憶する」用）

2. パスワード再設定URL送信画面（`/password-reset`）

### 目的
- ユーザーがパスワードを忘れた際に、再設定用URLをメールで送信する。

#### 入力／表示項目
- 本体
  - メールアドレス：テキストボックス
  - 送信：送信ボタン
  - ログイン画面に戻る：遷移ボタン（`/login`）

### 主な処理
- パスワード再設定URL送信
  - 入力メールアドレスの形式チェックを行う。
  - 送信中はローディング状態を表示する。
  - 送信完了後は成功メッセージを表示し、入力欄をクリアする。
  - 実装時は該当ユーザーの存在有無を画面上で判別できない共通応答に統一する。

### 使用データ
- READ
  - `users` … メールアドレス、氏名、アカウント状態（有効／ロックなど）、所属母体／施設、アカウント種別
- CREATE
  - `password_reset_tokens` … ユーザーID、トークン値、有効期限、使用日時（未使用時はNULL）、作成日時／更新日時

3. 作業対象施設選択画面（`/facility-select`）

### 目的
- ログイン後に作業対象施設を選択し、以降の通常業務画面で利用する対象施設を確定する。

### 利用者
- 有効な担当施設を持つログインユーザー
- 共有システム管理者アカウント

### 入力／表示項目
- 本体
  - ユーザー情報：氏名、メールアドレス
  - 施設選択：担当施設一覧からの選択欄
  - 決定：遷移ボタン（`/main`）
  - 施設カード一覧：担当施設ごとの遷移ボタン（`/main`）

### 主な処理
- 未ログイン状態でアクセスした場合は `/login` へ戻す。
- 有効な担当施設数にかかわらず本画面を表示し、ユーザーが通常業務の作業対象施設を明示的に選択する。
- 通常アカウントのユーザーは `user_facility_assignments` に登録され、かつ `facilities.deleted_at IS NULL` の担当施設のみ選択できる。
- 共有システム管理者アカウントは、`user_facility_assignments` に登録されていなくても `facilities.deleted_at IS NULL` の全施設を選択できる。
- 作業対象施設選択画面専用の候補取得APIは設けず、`/auth/me` の `assignedFacilities` / `defaultFacilityId` を施設候補として利用する。選択施設をサーバー側へ保存する専用APIも設けない。
- 施設選択後に `/auth/context?actingFacilityId=...` を取得し、実効 `feature_code` / `column_code` を画面表示制御へ利用する。共有システム管理者アカウントの場合、`/auth/context` は未削除の選択施設に対して全 `feature_code` / 全 `column_code` を有効として返す。
- 病院側ユーザーの他施設閲覧権は資産閲覧専用のため、本画面の施設候補や選択中施設には含めない。
- 論理削除済み施設は施設候補に表示しない。再契約等で復活した場合は、保持済みの担当施設割当・認可設定をそのまま使って候補へ復帰させる。

### 使用データ
- READ
  - `users` … 氏名、メールアドレス、所属施設、アカウント種別
  - `facilities` … 施設選択候補
  - `user_facility_assignments` … 担当施設候補、既定施設
  - `facility_feature_settings` / `facility_column_settings` … 選択施設の提供機能・提供カラム
  - `user_facility_feature_settings` / `user_facility_column_settings` … 選択施設に対する利用機能・利用カラム

28. ルートエントリ（`/`）

### 目的
- アプリケーションのルートアクセス時に認証導線へ正規化する。

### 利用者
- 全ユーザー（未認証／認証済み問わず）

### 入力／表示項目
- 本体
  - 画面要素なし（処理専用ルート）

### 主な処理
- ルートアクセス時に `redirect('/login')` を実行し、`/login` へ即時遷移する。
- ルート画面の描画は行わない。

### 使用データ
- READ
  - なし（遷移制御のみ）

### ホーム/メニュー

4. ホーム画面（`/main`）

### 目的
- 各種機能への入口となるトップ画面。ログインユーザーの権限に応じて表示ボタンや遷移可否を制御し、選択中施設の確認・切替、各種モーダル経由の遷移を行う。

### 利用者
- 全ユーザー（選択中施設に対する実効 `feature_code` / `column_code` により表示ボタンが変化）

### 入力／表示項目
- ヘッダー
  - 選択中施設：テキストバッジ（複数施設アクセス可能なユーザーのみ）
  - 施設切替：遷移ボタン（`/facility-select`）
  - QR読取：通知表示ボタン（SHIPユーザーのみ）
  - 通常編集リスト：モーダル表示ボタン（通常編集リスト）
  - リモデル編集リスト：モーダル表示ボタン（リモデル編集リスト）
  - タスク管理：遷移ボタン（`/quotation-data-box`）
  - 見積管理：遷移ボタン（`/quotation-management`）
  - QRコード発行：遷移ボタン（`/qr-issue`）（病院ユーザーかつ権限ありの場合）
  - マスタ管理：モーダル表示ボタン（マスタ管理）
  - ログアウトボタン：ログアウト、遷移ボタン（`/login`）
- 本体
  - 資産リスト：遷移ボタン（`/asset-search-result`）
  - 保守・点検：遷移ボタン（`/inspection-prep`）
  - 貸出：モーダル表示ボタン（貸出メニュー）
  - 修理申請：遷移ボタン（`/repair-request`）
  - 棚卸し：遷移ボタン（`/inventory`）
  - 申請ステータス：モーダル表示ボタン（申請ステータス、病院ユーザーのみ）
- モーダル（貸出メニュー）
  - 貸出可能機器閲覧：遷移ボタン（`/lending-available`）
  - 貸出・返却：遷移ボタン（`/lending-checkout`）
- モーダル（申請ステータス）
  - 申請部署：テキスト
  - 申請一覧：カード／テーブル表示（申請No.、申請日、申請種別、品目、ステータス、期限）
  - 閉じる：モーダル非表示ボタン（申請ステータス）
- モーダル（通常編集リスト）
  - ×アイコン：モーダル非表示ボタン（通常編集リスト）
  - 切り替え（作成済みリストを選択／新規リスト作成）
    - 作成済みリストを選択
      - 作成済みリスト：遷移ボタン（`/remodel-application`、`list_type='PURCHASE'` のみ）
        - リスト名
        - 施設名
        - 作成日
      - 削除：モーダル表示ボタン（編集リスト削除）
    - 新規リスト作成
      - 編集リスト名称：テキストボックス
      - 対象施設：選択中施設の表示
      - 作成：保存ボタン
      - キャンセル：モーダル非表示ボタン（通常編集リスト）
- モーダル（リモデル編集リスト）
  - ×アイコン：モーダル非表示ボタン（リモデル編集リスト）
  - 切り替え（作成済みリストを選択／新規リスト作成）
    - 作成済みリストを選択
      - 作成済みリスト：遷移ボタン（`/remodel-application`、`list_type='REMODEL'` のみ）
        - リスト名
        - 施設名
        - 作成日
      - 削除：モーダル表示ボタン（編集リスト削除）
    - 新規リスト作成
      - 編集リスト名称：テキストボックス
      - 対象施設：選択中施設の表示
      - 作成：保存ボタン
      - キャンセル：モーダル非表示ボタン（リモデル編集リスト）
- モーダル（編集リスト削除）
  - 「{リスト名}」を削除しますか？この操作は取り消せません。：テキスト
  - 削除：保存ボタン
  - キャンセル：モーダル非表示ボタン（編集リスト削除）
- モーダル（マスタ管理）
  - SHIP資産マスタ：遷移ボタン（`/ship-asset-master`）
  - SHIP施設マスタ：遷移ボタン（`/ship-facility-master`）
  - SHIP部署マスタ：遷移ボタン（`/ship-department-master`）
  - 個別部署マスタ：遷移ボタン（`/hospital-facility-master`）
  - 業者マスタ：遷移ボタン（`/vendor-master`）
  - ユーザー管理：遷移ボタン（`/user-management`）
  - SHIPユーザー管理：遷移ボタン（`/ship-user-management`）
  - 権限管理：遷移ボタン（`/permission-management`、共有システム管理者アカウントのみ）
  - 施設グループ管理：遷移ボタン（`/facility-group-management`、共有システム管理者アカウントのみ）
  - 個体管理リスト作成：モーダル表示ボタン（個体管理リスト作成）
- モーダル（マスタ管理 - 病院ユーザー）
  - 個別部署マスタ：遷移ボタン（`/hospital-facility-master`）
  - ユーザー管理：遷移ボタン（`/user-management`。ユーザー別権限設定はユーザー編集モーダル内で実施）
  - 閉じる：モーダル非表示ボタン（マスタ管理 - 病院ユーザー）
- モーダル（個体管理リスト作成）
  - QRコード発行：遷移ボタン（`/qr-issue`）
  - 現有品調査：遷移ボタン（`/offline-prep`）
  - 現有品調査内容修正：遷移ボタン（`/registration-edit`）
  - 資産台帳取込：遷移ボタン（`/asset-import`）
  - データ突合：遷移ボタン（`/data-matching`）

### 主な処理
- 各画面への遷移を行うホーム画面としての役割を担っている。
- ホーム画面専用の集約APIは設けず、`/auth/me`、`/auth/context`、各業務APIの結果、および選択中施設の状態を組み合わせて表示する。
- 各ボタンはユーザーの権限によって表示／非表示を制御できていなければならない。
- 共有システム管理者アカウントでは、選択中施設が未削除である限り全機能を有効とみなし、マスタ管理・権限管理・施設グループ管理を含むすべての導線を表示する。
- 複数担当施設を持つユーザーは、選択中施設を確認でき、施設切替から `/facility-select` に遷移できる。
- 病院ユーザーが協業グループ経由で他施設資産を参照できる場合でも、選択中施設は所属施設のままとし、施設切替候補には含めない。
- ホーム画面の編集リスト新規作成・選択導線は通常編集リストとリモデル編集リストで分ける。通常編集リスト側で作成したリストは `edit_lists.list_type='PURCHASE'`、リモデル編集リスト側で作成したリストは `edit_lists.list_type='REMODEL'` として作成し、作成後に通常/リモデルを切り替える操作は提供しない。ホーム画面からの新規作成時は、ログイン後に選択済みの施設を対象施設として固定し、リスト名入力後に作成する。
- 購入管理タブの「編集リストへ追加」モーダルから新規作成する場合は、購入管理側の要件に従い対象施設を1件以上選択できる。この導線で作成・選択できる編集リストは `list_type='PURCHASE'` の通常編集リストに限定する。
- 個体管理リスト作成モーダルからの遷移はプレーンなパス遷移で行い、モック上では施設クエリは付与しない。
- 申請ステータスモーダルでは、購入申請・各種申請・修理依頼を部署単位で統合表示する。
- 編集リストは新規作成・選択遷移・削除のライフサイクルを持ち、一覧表示時はリスト名・対象施設・作成日を表示する。
- タスク管理（`/quotation-data-box`）と見積管理（`/quotation-management`）は別ボタンで遷移する。

### 使用データ
- READ
  - `users` … メールアドレス、氏名、アカウント種別、所属施設、所属部署/部署、アカウント状態
  - `user_facility_assignments` … 施設切替候補、既定施設
  - `facility_feature_settings` / `facility_column_settings` … 選択施設の提供機能・提供カラム
  - `user_facility_feature_settings` / `user_facility_column_settings` … 選択施設に対する利用機能・利用カラム
  - `facilities` … 施設名、部署（リモデル管理・個体管理リスト作成で選択肢として使用）
  - `vendors` … 業者マスタ（マスタ管理メニューから遷移）
  - `applications` … 各種申請情報（申請ステータス表示）
  - `purchase_applications` … 購入申請情報（申請ステータス表示）
  - `repair_requests` … 修理依頼情報（申請ステータス表示）
  - `edit_lists` … 編集リストのヘッダー情報（リスト名、作成者、作成日）
  - `edit_list_facilities` … 編集リストに紐づく対象施設
  - `edit_list_items` … 編集リストに取り込まれた機器明細（原本スナップショット/申請起点明細/編集リスト内生成明細/見積DB Link追加明細）
- CREATE
  - `edit_lists` … 編集リストのヘッダー情報（リスト名、作成者、作成日）
  - `edit_list_facilities` … 編集リストに紐づく対象施設
- UPDATE
  - `edit_lists` … 編集リストの論理削除（`deleted_at`）

### QR/ラベル発行

5. QRコード新規発行画面（`/qr-issue`）

### 目的
- 資産管理用QRコードの新規発行・再発行を行う。

### 利用者
- QR発行権限を持つユーザー

### 入力／表示項目
- タブ切替：新規発行／再発行
- 新規発行
  - QRコード番号プレフィックス（アルファベット1文字）/ 2桁番号
  - 5桁開始番号：同一施設・同一プレフィックス・同一2桁番号で発行済みの最大連番+1を自動適用
  - 発行予定番号範囲
  - テプラクリエイターで事前作成し、フロントエンド資材として保持するアプリ内固定テンプレートから選択
  - フリー記入項目
  - 枚数
- 再発行
  - 既存QRの指定（番号入力）
  - テプラクリエイターで事前作成し、フロントエンド資材として保持するアプリ内固定テンプレートから選択
  - フリー記入項目
  - 枚数
- 共通
  - メイン画面に戻る：遷移ボタン（`/main`、見積書管理導線から遷移した場合のみ表示）
  - 戻る：遷移ボタン（通常は `メイン画面に戻る` として `/main`、`from=inspection` の場合は `見積書管理に戻る` として `/quotation-data-box`）
  - 印刷画面へ：遷移ボタン（`/qr-print`）

### 主な処理
- 入力値バリデーション（桁数・必須・数値チェック）
- 新規発行
  - プレフィックス・2桁番号の選択時、同一施設・同一組み合わせで発行済みの最大連番+1を5桁開始番号へ自動適用する
  - 画面上は開始番号と発行予定番号範囲を表示する
  - プレフィックス＋番号でQR識別子を組み立て、指定枚数分を連番採番する
  - 最終的な採番確定と `qr_codes` への保存は印刷開始時にサーバー側で行い、同時発行時は再採番またはリトライで一意性を担保する
  - フロントエンド資材として保持するテプラクリエイター事前作成テンプレートへ発行データを反映し、プレビューを生成する
- 再発行
  - 既存番号を検索し、指定した既存QR識別子を起点に連番で再発行対象を決定する
  - 再発行時の枚数は、指定した既存QR識別子を起点として連番で再発行する既存QR件数を表す
  - 再発行では新しいQR識別子は採番せず、対象範囲の既存QR識別子をそのまま再利用する
  - 印刷開始時に対象範囲の既存 `qr_codes` を全件チェックし、1件でも存在しないQR識別子が含まれる場合は再発行を中止してエラーを返す
- 印刷・プレビュー
  - 発行対象のプレビューを表示し、印刷へ遷移／出力する
  - プレビュー表示時点では `qr_codes` を保存せず、印刷開始時に保存を行う

### 使用データ
- READ
  - `qr_codes` … 発行済みQR識別子（例: `R-07-00001`）、施設、フリー記入項目、発行種別、テンプレート
  - アプリ内固定テンプレート定義（フロントエンド資材、DB外） … テンプレートキー、表示名、シールサイズ、フリー記入文字数制限、テプラクリエイター事前作成テンプレート情報
  - `users` … 発行者情報（ユーザーID、氏名、権限確認）

6. QRコード印刷画面（`/qr-print`）

### 目的
- 印刷予定のラベルデータを表示し、印刷を実行する。

### 利用者
- QR印刷権限を持つユーザー

### 入力／表示項目
- メイン画面に戻る：遷移ボタン（`/main`）
- QRラベル発行に戻る：遷移ボタン（`/qr-issue`、ヘッダ）
- プリンタ：選択欄（端末に接続済みのテプラプリンタ）
- シールサイズ：設定値表示（QRコード新規発行画面（`/qr-issue`）で選択したアプリ内固定テンプレート）
- 印刷プレビュー：印刷されるシールのイメージ
- 印刷対象リスト：
  - No：行番号
  - QR番号：QRコード新規発行画面（`/qr-issue`）で決定したQR識別子
  - ステータス：印刷結果
- キャンセル：遷移ボタン（`/qr-issue`、画面下部）
- 印刷を開始：印刷実行/QR保存ボタン

### 主な処理
- QRコード新規発行画面（`/qr-issue`）で設定したQRコード番号、ラベルテンプレート、フリー記入項目、枚数をもとに処理を行う。
- ラベルテンプレートはテプラクリエイターで事前作成し、フロントエンド資材として保持するアプリ内固定テンプレートを使用する。DBマスタからは取得せず、テンプレート一覧取得APIも設けない。
- 端末に接続されているプリンタは、フロントエンドがテプラ連携/ローカル印刷モジュールから取得して選択欄に表示する。接続済みのプリンタがない場合は選択肢が表示されない。プリンタ候補取得APIは設けない。
- テプラプリンタの利用には、端末上でローカル印刷モジュールが起動していることを前提とし、未起動時はプリンタ取得・印刷を行えない。
- 印刷開始時に、新規発行対象は採番確定のうえ `qr_codes` を保存し、再発行対象は既存 `qr_codes` の発行情報を更新する。
- 印刷開始受付完了時に、対象 `qr_codes.print_status` は `PRINTING` とし、`last_print_job_id` を更新する。
- 印刷時は、アプリ設定されたベースURLに `facilityId` と `qr_identifier` をパラメーターとして付与した遷移用URLを生成し、QRシンボルにはそのURLを埋め込む。ラベル上の表示文字列には `qr_identifier` を使用する。
- QRシンボルへ埋め込む遷移用URLには、認証トークン、ユーザーID、ロール、権限情報などユーザー認証・認可に関わる情報を含めない。
- QRコードの物理的所持または読み取り成功は、資産詳細画面の閲覧権限を意味しない。QR発行・ラベル印刷機能の責務は遷移用URL生成と印刷対象データの確定までとし、読み取り後の認証・認可判定は資産詳細画面／資産一覧・資産詳細API側で行う。
- 画面で印刷開始を押下した1回を `qr_print_jobs` の1件として扱い、印刷開始時にクライアント要求ID（UUID想定）を付与してジョブを開始受付する。同一ユーザー・同一施設・同一クライアント要求IDの再送は、正規化済み開始受付ペイロードの比較用ハッシュが一致する場合のみ同一ジョブとして扱い、不一致時は競合エラーとする。
- `qr_print_jobs.requested_at` は印刷開始押下要求の受付時刻、`started_at` は印刷開始受付完了時刻（QR保存・明細作成・ローカル印刷モジュールへ引き渡し可能となった時点）とする。
- `qr_print_job_items` は、新規発行では `qr_codes` 作成後、再発行では既存 `qr_codes` の再取得後に、各QR識別子ごとに全件作成する。
- 印刷開始受付完了後にテプラプリンタへ印刷トリガーを送信し、ローカル印刷モジュールの実行結果を `qr_print_job_items` / `qr_codes` / `qr_print_jobs` へ反映する。
- ローカル印刷モジュール初期化失敗や印刷要求開始失敗など物理印刷前の失敗でも、結果反映時に対象全件を `FAILED` として保存し、ジョブを終端させる。
- 印刷結果反映では、`PRINTED` の明細は `printed_at` 必須・`error_message` 未設定、`FAILED` の明細は `printed_at` 未設定・`error_message` 必須、`CANCELED` の明細は `printed_at` 未設定・`error_message` 任意とする。
- ジョブ終端ステータスは、全件 `PRINTED` の場合のみ `COMPLETED`、全件 `CANCELED` の場合のみ `CANCELED`、`PRINTED` を1件以上含みつつ `FAILED` または `CANCELED` を含む場合は `PARTIAL_FAILED`、それ以外で `FAILED` を含む場合は `FAILED` とする。
- `qrContentUrl` はアプリ設定ベースURL、`facilityId`、`qr_identifier` から決定的に生成する派生値として扱い、DBには保存しない。URL生成ルールを変更する場合は QR発行・ラベル印刷機能の影響調査対象とする。

### 使用データ
- READ
  - `qr_codes` … 再発行対象の既存QR識別子確認、施設、印刷状態、フリー記入項目、最終印刷ジョブ
  - アプリ内固定テンプレート定義（フロントエンド資材、DB外） … テンプレートキー、表示名、シールサイズ、レイアウト情報、テプラクリエイター事前作成テンプレート情報
  - `qr_print_jobs` … 印刷実行単位（実行者、プリンタ、開始/終了、結果）
  - `qr_print_job_items` … ジョブ内の印刷対象と結果（成功/失敗、エラーメッセージ）
- CREATE
  - `qr_codes` … 新規発行対象のQR識別子、施設、フリー記入項目、発行種別、テンプレート
  - `qr_print_jobs` … 印刷実行単位（実行者、プリンタ、開始/終了、結果）
  - `qr_print_job_items` … ジョブ内の印刷対象と結果（成功/失敗、エラーメッセージ）
- UPDATE
  - `qr_codes` … 再発行対象の最終発行情報、印刷状態、フリー記入項目、最終印刷ジョブ
  - `qr_print_jobs` … 印刷実行単位（実行者、プリンタ、開始/終了、結果）
  - `qr_print_job_items` … ジョブ内の印刷対象と結果（成功/失敗、エラーメッセージ）

### 現有品調査・資産台帳取込・突合

- 方針メモ: 現有品調査APIの対象は、オンラインで行う準備・送信処理を担う `/offline-prep` と、送信後データの修正・確定を行う `/registration-edit` とする。`/survey-location` / `/asset-survey` / `/history` はPWA/オフライン前提のフロントエンド実装として扱い、個別APIは設けない。

7. 現有品調査準備画面（`/offline-prep`）

### 目的
- オンライン環境下でマスタダウンロード／カメラ許可取得など調査準備を行い、オフラインで収集した調査データの送信も行う。
- 本画面（`/offline-prep`）はオンライン専用とし、オフライン利用対象には含めない。
- 調査開始後の現有品調査導線（`/survey-location` / `/asset-survey` / `/history`）は、同一パスのままPWAでオフライン利用する前提とする。

### 入力／表示項目
- ヘッダー：タイトル、戻るボタン
- マスタデータダウンロードセクション
  - 説明文、ダウンロード状態、最終更新、データ件数の表示
  - 「マスタデータをダウンロード」ボタン
- オフライン調査データ送信セクション
  - 説明文、未送信データ件数、最終送信日時、接続状態の表示
  - 「データを送信」ボタン
- フッター
  - 戻るボタン（`/main`）
  - 調査開始ボタン（`/survey-location` へ遷移）

### 主な処理
- 施設・ロケーション・分類などのマスタデータを端末にダウンロードし、最終更新日時／件数を更新
- オフラインで収集した調査データの未送信件数を表示し、オンライン時に送信
- 送信時は、端末に保持した未送信データ一式を1送信単位の調査セッションとしてバックエンドへアップロードする。
- 送信成功後は、端末に保持していた送信対象データをクリアする。
- 接続状態の表示（オンライン／オフライン）
- 戻るで `/main` へ遷移、調査開始で `/survey-location` へ遷移
- PWAの事前準備画面として、オフライン利用対象画面に必要なマスタ・アセット・キャッシュを事前取得する。

### 使用データ
- READ
  - `facilities` / `facility_locations` … 施設・現行ロケーション情報
  - 分類マスタ … `asset_categories` / `asset_large_classes` / `asset_medium_classes` / `asset_items` / `manufacturers` / `models`
  - 端末一時保存の調査データ
- CREATE
  - `asset_survey_sessions` … 送信単位の親セッション
  - `asset_survey_records` … 端末に保持した未送信の調査レコード
  - `application_documents` … 端末に保持した未送信の調査写真のバックエンド正本（`owner_type='ASSET_SURVEY_RECORD'` / `document_category='PHOTO'`）

8. 調査ロケーション選択画面（`/survey-location`）

### 目的
- 現有品調査を行うロケーション情報（Category、部門、部署、諸室）を設定し、入力画面へ遷移する。
- PWAのオフライン対象画面として、同一パス（`/survey-location`）のまま利用する。

### 入力／表示項目
- 本体
  - 調査日表示：当日を自動設定
  - Category：選択欄（Category）
  - 部門：選択欄（個別部署マスタ）
  - 部署：選択欄（個別部署マスタ、部門に応じて候補を絞り込み）
  - 諸室：選択欄（現施設の諸室候補）+ 自由入力欄（任意）
- フッター
  - メイン画面：確認ダイアログ表示ボタン（入力済みの場合）
  - 戻る：遷移ボタン（現有品調査準備画面（`/offline-prep`））
  - 次へ：遷移ボタン（現有品調査入力画面（`/asset-survey`））

### 主な処理
- 調査日を当日で自動設定
- Category候補は資産マスタから生成して選択する。
- 部門/部署候補は選択中施設の個別部署マスタから生成し、部門変更時に不整合な部署選択はクリアする。
- 諸室候補は選択中施設の個別部署マスタ（現施設の室名）から表示しつつ、自由記述も許容する。
- 棟/階は `facility_locations` の値を採用し、施設によって `NULL` を許容するため、ロケーション選択画面では別入力を必須にしない。
- 経緯メモ: 台帳との突合せや調査登録内容修正では SHIP 共通マスタ寄りの運用も検討したが、現有品調査で扱う部門/部署の正本は施設ごとの個別部署マスタ `facility_locations` を採用する。`ship_departments` は並び替え・絞り込み・標準候補のための共通マスタとして扱う。
- 「次へ」押下時は Category/部門/部署 を必須入力としてチェックし、未入力時は警告表示する。
- 入力値（category, department, section, room, surveyDate）は次画面で利用できる形式で保持し、`/asset-survey` へ遷移する。
- メイン画面ボタン押下時は、入力済みの場合に確認ダイアログを表示し、確認後に `/main` へ遷移する。
- 戻るで `/offline-prep` へ遷移する。

### 使用データ
- READ
  - ダウンロード済みマスタ / IndexedDB キャッシュ
    - `facility_locations` … 部門／部署／現施設諸室の候補（選択施設の現行ロケーション正本）
    - `asset_categories` … Category候補（モックでは表示値を利用）

9. 現有品調査入力画面（`/asset-survey`）

### 目的
- 現場で資産情報を入力・登録する。
- 調査ロケーション選択後の現有品入力を統合UIで実施し、QR読取・写真撮影・分類入力・登録を1画面で完結させる。
- 旧 `/asset-survey-integrated` は本画面と同一画面として扱い、画面要件は `9. 現有品調査入力画面（/asset-survey）` に統合する。
- 同一パス（`/asset-survey`）のままPWAのオフライン対象として扱う。

### 利用者
- 調査担当ユーザー

### 入力／表示項目
- ヘッダー  
  - ラベル番号：テキストボックス
  - 室名：テキストボックス（自由入力／マスタあいまい検索 & 選択）
- 本体  
  - 登録モード：チェックボックス（ONで一括登録）
    - 終了ラベル番号：テキストボックス
    - 終了QR読取：カメラ起動ボタン（QRを読み取ると終了ラベル番号に反映される）
  - 資産番号：テキストボックス
  - ME番号：テキストボックス
  - シリアルNo：テキストボックス
  - 購入年月日：日付入力
  - 写真：撮影した画像が複数表示されるエリア。初回撮影画像を代表写真として保持し、別画像を選択すると資産一覧のカード表示の際にトップで表示される画像に切り替える
  - 大分類：選択欄（資産マスタ）
  - 中分類：選択欄（資産マスタ）
  - 品目：選択欄（資産マスタ）
  - メーカー：選択欄（資産マスタ）
  - 型式：選択欄（資産マスタ）
  - W：テキストボックス（数値）
  - D：テキストボックス（数値）
  - H：テキストボックス（数値）
  - 備考：テキストボックス
- フッター
  - メイン画面：確認ダイアログ経由で遷移（`/main`）
  - 調査場所選択に戻る：遷移ボタン（`/survey-location`）
  - 履歴表示：登録済み履歴を参照（`/history`）
  - QR読取：カメラ起動ボタン（QRを読み取るとラベル番号に反映される）
  - 写真撮影：カメラ起動ボタン（写真を撮影されるとし写真を添付できる）
  - 登録：入力内容保存ボタン（単票／一括対応）

### 主な処理
- 入力値バリデーション（必須、文字数、日付、数値形式）
- `survey-location` で設定したロケーション文脈（category, department, section, room, surveyDate など）を保持し、画面初期表示・戻る・履歴再利用時に引き継ぐ。
- ロケーション・分類入力に応じた候補表示（カテゴリ／メーカー／型式）
- 調査レコードの作成・保存（単票・一括登録モード両方）
- QR読み取り結果の反映、重複チェック
- 写真を1枚以上保持する場合は、対象調査レコード内で代表写真フラグを必ず1件だけ保持する
- クリアボタンで入力欄を初期化
- ロケーション（フロア/部門/室名称）とカテゴリは事前選択された値を引き継いで保存する。
- 商品登録時は、選択されたロケーションに対応する `facility_locations` を参照し、解決できた場合は `facility_location_id` とあわせて棟・階・部門・部署のスナップショットを保存する。部門/部署は個別部署マスタ由来の値を正本とし、室名は現施設諸室からの選択または自由記述を許容する。
- 室名が自由記述で既存ロケーションに解決できない場合でも、`facility_location_id` は `NULL` のまま保持し、`building` / `floor` / `department_name` / `section_name` / `room_name` のスナップショットで画面表示と履歴再利用を成立させる。
- 入力済み状態でホーム遷移を押下した場合、確認ダイアログを表示して誤遷移を防止する。

### 使用データ
- READ
  - ダウンロード済みマスタ / IndexedDB キャッシュ
    - `facility_locations` … 室名の選択肢に利用（保存は `facility_location_id`）
    - 分類マスタ … `asset_categories` / `asset_large_classes` / `asset_medium_classes` / `asset_items` / `manufacturers` / `models`（カテゴリは category_id で保存）
- 端末内一時保存
  - `asset_survey_records` 相当キャッシュ
  - `asset_survey_photos` 相当キャッシュ
- 補足
  - バックエンドDBへの `CREATE` は `/offline-prep` の送信時に実施する。

10. 資産履歴画面（`/history`）

### 目的
- 現有品調査で登録済みの履歴をカード形式で確認し、修正・再利用する対象を選択する。
- PWAのオフライン対象画面として、同一パス（`/history`）のまま利用する。

### 入力／表示項目
- ヘッダー：タイトル（登録履歴）、ブランド表示
- 件数表示：登録履歴の総件数
- 履歴カードリスト（グリッド表示、カードクリックで選択トグル）
  - ラベル番号
  - 品目
  - メーカー
  - 型式
  - サイズ（W×D×H mm）
  - 選択状態（チェック表示）
- フッター
  - 戻るボタン（`/survey-location`）
  - 修正ボタン（選択時のみ活性）
  - 再利用ボタン（選択時のみ活性、`/asset-survey`へ遷移、各項目の値が設定される）
  - メイン画面に戻る：確認ダイアログ表示ボタン（`/main`）

### 主な処理
- 履歴データの取得と件数表示
- カード単位での複数選択（クリックでON/OFF切替）
- 選択状態に応じた修正・再利用ボタンの活性/非活性制御
- 修正：選択した履歴を修正処理に渡す（未選択時は警告）
- 再利用：選択した履歴を引き継ぎ、現有品調査入力画面（`/asset-survey`）へ遷移
- 再利用時は、履歴から複写する項目と、調査場所選択で保持しているロケーション文脈を両方とも次画面へ引き継げるようにする。
- 戻るで `/survey-location` へ遷移
- メイン画面に戻る確認で `/main` へ遷移

### 使用データ
- READ
  - ダウンロード済みマスタ / IndexedDB キャッシュ
    - フロントエンドのIndexedDBに保持した履歴データ（`asset_survey_records` 相当キャッシュ）を表示する想定 ※DB設計上の新規テーブル利用はなし（バックエンドDBへの依存なし）

11. 調査登録内容修正画面（`/registration-edit`）

### 目的
- 送信後・未確定状態の調査データを一覧し、内容修正・マスタ紐付け・確定を行う。

### 入力／表示項目
- ヘッダー：
  - タイトル
  - 戻るボタン（`/main`）
  - 棟：フィルタリング
  - 階：フィルタリング
  - 部門：フィルタリング
  - 部署：フィルタリング
  - 担当者：フィルタリング
  - Category：フィルタリング
  - 大分類：フィルタリング
  - 中分類：フィルタリング
  - クリア：フィルタリング解除ボタン
- 調査データ一覧（テーブル）
  - QRコード
  - 棟
  - 階
  - 部門
  - 部署
  - 室名
  - Category
  - 大分類
  - 中分類
  - 品目
  - 明細区分（未設定 / 本体 / 明細）
  - 明細親機
  - メーカー
  - 型式
  - W
  - D
  - H
  - 資産番号
  - ME番号
  - シリアル番号
  - 購入年月日
  - 備考：マスタ未登録入力は強調表示（黄色系）
  - 調査日
  - 調査担当者
  - 写真（枚数表示ボタン、押下で写真モーダルでサムネイル表示）
  - 操作
    - 編集 → 行をインライン編集 
    - 資産マスタを別ウィンドウで開く（編集時）  
    - 保存／キャンセル（編集時）  
    - 本体に設定（明細区分が未設定の行、または編集時に明細から本体へ変更）
    - 未設定に戻す（明細区分が本体の行。子明細がない場合）
    - 明細を追加（明細区分が本体の行）
    - 明細として紐付ける（紐付け登録モードで選択行に対して実行）
    - 紐付け解除（明細行）
    - 確定
  - 先頭チェックボックス（全選択／個別選択）
- 写真モーダル：サムネイルグリッド、選択で拡大表示、削除ボタン
- フッター：一括確定ボタン

### 主な処理
- フィルタ選択による一覧の絞り込み（棟・階・部門・部署・担当者・Category・大分類・中分類）
- 施設選択画面で選択した施設内の `survey_status='DRAFT'` レコードは、作成者・調査担当者に関係なく一覧表示し、同一施設内では別ユーザーが続き作業を引き継げる前提とする
- 行選択・全選択のトグル管理
- 行のインライン編集（保存で値反映、キャンセルで元に戻す）
- 棟/階/部門/部署は個別部署マスタ `facility_locations` 由来の値を正本とし、室名は現施設諸室からの選択と自由記述の両方を許容する
- 明細区分は、未設定 / 本体 / 明細の3状態で扱う。本画面では付属品区分は扱わない。
- 未設定行の「本体に設定」押下時、または明細行の明細区分を本体へ変更して保存した時は、対象レコードを本体として扱い、`detail_type='MAIN'`、`parent_asset_survey_record_id=NULL` を保存する。明細行から変更する場合は、元の親本体との紐付け解除と本体化を同一トランザクションで行う。
- 本体行の「未設定に戻す」押下時は、対象レコードを未設定として扱い、`detail_type=NULL`、`parent_asset_survey_record_id=NULL` を保存する。対象本体に有効な子明細が1件でも存在する場合は、親子関係が不整合になるため変更を拒否する。
- 本体行の「明細を追加」押下時は、新規調査レコードを作成せず、対象本体を親とする紐付け登録モードへ切り替える。
- 紐付け登録モードでは、ユーザーが子にしたい既存の未設定調査レコードを1件以上選択し、「明細として紐付ける」を実行する。選択された各レコードは `detail_type='DETAIL'`、`parent_asset_survey_record_id=親本体のasset_survey_record_id` として保存する。
- 本体行の明細区分を明細へ変更して保存した時は、紐付け先の親本体を指定し、対象本体に有効な子明細が存在しないこと、指定した親が本体行であること、自己参照・循環参照でないことを検証したうえで、対象レコードを `detail_type='DETAIL'`、`parent_asset_survey_record_id=指定した親本体のasset_survey_record_id` として保存する。
- 明細行では、操作列に紐付いている親本体のQRコードを表示する。明細親機列では親本体を判別できる名称またはQRコードを表示する。
- 明細行の紐付け解除操作では、対象レコードの `detail_type` と `parent_asset_survey_record_id` を `NULL` に戻し、未設定行として扱う。
- 本体設定・本体から未設定への変更・明細紐付け・紐付け解除は、通常のインライン編集における他項目の「保存」とは独立した構造変更として扱い、操作確定時点でDBへ反映する。画面離脱や通常編集の保存待ち状態に依存させない。
- 明細区分をプルダウン等で変更する場合も、`detail_type` と `parent_asset_survey_record_id` を通常のインライン編集保存で直接更新せず、状態遷移に応じた専用APIへ振り分ける。未設定→本体および明細→本体は `POST /registration-edit/records/{recordId}/set-main`、本体→未設定は `POST /registration-edit/records/{recordId}/unset-main`、未設定→明細および本体→明細は `POST /registration-edit/records/{parentRecordId}/details/link`、明細→未設定は `POST /registration-edit/records/{recordId}/details/unlink` で保存する。
- 明細操作の共通検証として、親本体を指定・保持する場合は対象レコードと親本体が同一施設に属し、いずれも `deleted_at IS NULL` であること、親本体が `detail_type='MAIN'` であることを検証する。自己参照、循環参照、明細行を親にする操作、削除済み/別施設レコードへの紐付けは不可とする。子候補は未設定行、または有効な子明細を持たない本体行に限定する。
- 本体化（未設定→本体、明細→本体）、明細化（本体→明細）および明細紐付け（未設定→明細）では、更新対象と関係する親本体（明細→本体では旧親本体を含む）が `survey_status='DRAFT'` であることを検証する。
- 本体から未設定への変更では、対象本体が `survey_status='DRAFT'` であることを検証する。有効な子明細が1件でも存在する場合は、子明細の状態にかかわらず変更を拒否する。
- 明細の紐付け解除では、対象レコードが有効な `DETAIL` かつ `survey_status='DRAFT'` であることを検証する。現在の親本体は同一施設、`deleted_at IS NULL`、`detail_type='MAIN'` であることを検証するが、親本体の `survey_status='DRAFT'` は必須としない。
- 子を持つ本体行を未設定または明細へ変更しようとする場合は、子レコードが残ったまま親子関係が不整合になるため拒否する。親子関係を変更する場合は、子明細の紐付け解除後にあらためて操作する。拒否時は409（`REG_EDIT_409_HIERARCHY_CONFLICT`）を返す。
- 編集中に資産マスタポップアップを開き、`ASSET_SELECTED` メッセージ受信で選択した資産マスタID（`ship_asset_master_id`）、Category / 大分類 / 中分類 / 品目 / メーカー / 型式の表示値、および分類マスタID（`category_id` / `large_class_id` / `medium_class_id` / `asset_item_id` / `manufacturer_id` / `model_id`）を適用する。別の資産マスタを再選択した場合は、新しい資産マスタIDと Category～型式の初期表示値・分類マスタIDへ置き換える
- 資産マスタ選択後も、メーカー名・型式はインライン編集できる。編集した名称は個々の資産の表示値スナップショットとして保存し、`ship_asset_master_id` および選択した資産マスタ由来の分類マスタIDは変更・解除しない。品目名は紐付け先資産マスタ由来の値とし、資産マスタを保持したまま個別値へ変更することはできない
- メーカー名・型式の表示値が紐付け先資産マスタの名称と異なる状態を許容する。画面表示、検索、帳票・Excel出力および原本資産への反映では空でない編集後の表示値スナップショットを優先し、空の場合は紐付け先資産マスタの名称を使用する。分類・品目・資産マスタ参照では `ship_asset_master_id` と分類マスタIDを使用し、画面上の編集値によってSHIP資産マスタ自体は更新しない
- 資産マスタ選択前の下書きでは Category / 大分類 / 中分類 / 品目 / メーカー / 型式の自由記述を許容し、未確定のマスタIDは `NULL` のまま保持する。ただし、自由記述のみの状態では確定不可とする
- 分類マスタの選択は「親は子を兼ねる」前提とし、下位マスタを選択した場合は必要な親階層の表示値とマスタIDを自動補完する。上位階層を変更した場合は、整合しない下位階層のマスタIDをクリアする
- 写真モーダルの表示／選択／削除（削除すると枚数更新）。代表写真を削除し、他に写真が残る場合は、フロントエンドが `asset_survey_photo_id` 昇順で次候補を1件選び、その写真へ代表写真フラグを自動移譲する
- 確定：確定後は一覧から除去。  
  - 確定条件は、有効な `ship_asset_master_id` と `category_id` / `large_class_id` / `medium_class_id` / `asset_item_id` が設定されていることとし、`manufacturer_id` / `model_id` は任意とする。メーカー名・型式の表示値が紐付け先資産マスタの名称と異なる場合も確定可能とする。
  - 一括確定は選択行のみ処理し、未設定行がある場合は警告
  - 調査担当者（`surveyor_user_id`）と確定者は分離して記録し、`/registration-edit` で確定したユーザーは `confirmed_by_user_id` / `confirmed_at` に保持する
  - 同じレコードを複数ユーザーが表示している場合は先に確定したユーザーを正とし、後続ユーザーが確定しようとした際は `survey_status='DRAFT'` ではなくなっているためエラーを返す
- 戻るで前画面へ遷移

### 使用データ
- READ
  - 編集対象の調査データ（未確定の `asset_survey_records`）と付随写真（`asset_survey_photos`）
  - `facilities` / `facility_locations` … 施設・現行ロケーション情報
  - 分類マスタ … `asset_categories` / `asset_large_classes` / `asset_medium_classes` / `asset_items` / `manufacturers` / `models`
  - QRコード … `qr_codes`
  - `users` … 調査を実行したユーザー（作成者）を記録
- UPDATE
  - 編集対象の調査データ（未確定の `asset_survey_records`）
  - 明細操作時は `asset_survey_records.detail_type` / `asset_survey_records.parent_asset_survey_record_id` を操作タイミングで更新する
  - `application_documents` … 調査写真の削除・代表写真フラグ更新（`owner_type='ASSET_SURVEY_RECORD'` / `document_category='PHOTO'`）

12. 資産台帳取込画面（`/asset-import`）

### 目的
- 台帳をアップロードする。
- `asset-import` 初期表示時、選択施設が確定している場合は当該施設の前回取込ジョブを確認し、`PROCESSING` / `READY_FOR_MATCHING` / `FAILED` のジョブが存在する場合は `/asset-matching` へ遷移する。
- 未完了の取込ジョブは施設単位で扱い、施設ごとに1件までとする。同一施設内では別ユーザーが続き作業を引き継げる。

### 入力／表示項目
- 本体
  - アップロード済みファイル一覧（存在する場合のみ）
    - ファイル種別
    - ファイル名
    - データ件数
    - アップロード日時
  - ファイルの種類：単一選択欄
    - 固定資産管理台帳
    - その他
  - ファイルを選択：ファイルアップロード
    - ドラッグ&ドロップ領域
    - 対応形式表示（`.xlsx` / `.xls` / `.csv`）
    - 最大サイズ表示（10MB）
  - 選択済みファイル表示（ファイル選択後）
    - ファイル名
    - ファイルサイズ
    - データ件数
    - 削除：実行ボタン
  - 注意事項表示
    - 1行目はヘッダー
    - データは2行目から読込
    - 空白行は自動スキップ
    - 必須項目
  - メイン画面に戻る：遷移ボタン（`/main`）
  - 次へ／アップロードして突き合わせへ／突き合わせ画面へ：状態に応じて表示・活性が変わる遷移ボタン（`/asset-matching`）

### 主な処理
- 台帳のアップロード、取込機能を提供する。
- 画面初期表示時、選択施設が確定している場合は当該施設の前回取込ジョブ情報を取得する。
- 前回取込ジョブが `PROCESSING` / `READY_FOR_MATCHING` / `FAILED` の場合は本画面を経由せず `/asset-matching` へ直接遷移する。
- 選択施設が未確定の場合は前回取込ジョブ判定を行わず、施設選択を促す。
- `/asset-matching` の `FAILED` 表示から明示的にファイルアップロード画面へ戻る操作で遷移した場合は、`/asset-import/context?ignoreFailedJobId={assetImportJobId}` を用いて同一 `FAILED` ジョブに対する自動遷移を行わず、本画面を表示する。
- 対応拡張子は `.xlsx` / `.xls` / `.csv` とし、それ以外はエラー表示する。
- ファイルサイズが10MBを超える場合はエラー表示する。
- ファイル選択後、ファイル名・サイズ・想定データ件数を画面表示する。
- アップロード済みファイルが存在する場合は一覧表示する。
- アップロード済みファイルの削除は `READY_FOR_MATCHING` / `FAILED` のジョブに対してのみ許可し、`PROCESSING` 中は不可とする。
- `次へ` 押下時に、選択施設・取込種別・ファイル名を持つ `asset_import_jobs` を作成する。
- `asset_import_jobs.status` は、ジョブ作成直後を `PROCESSING`、`asset_import_rows`、AI分類結果、ABC行の `suggested_*` の初期投入完了後を `READY_FOR_MATCHING`、`/asset-matching` 完了後を `MATCHING_COMPLETED`、初期取込失敗時を `FAILED` とする。
- 作成したジョブに紐づけて、取り込み対象ファイルを1行ずつに分解した `asset_import_rows` を作成する。
- 固定資産管理台帳取込では、ヘッダー行のセル内改行、全角スペース、半角スペースをカラム名正規化時に除去する。定義済み29カラム以外の余剰列は取込対象外として無視する。必須ヘッダーの不足、ファイル形式不正、型変換不能な必須値は取込エラーとする。
- 取込元Excelの正式取込対象は以下29カラムとする。29カラムはすべて `asset_import_rows.raw_data_json` と型付きの `parsed_*` カラムに保持する。

| No | Excel列 | 取込カラム | 保持方針 | 主な扱い |
| ---: | :---: | --- | --- | --- |
| 1 | A | 施設ロケーションID | `raw_data_json` + `parsed_facility_location_id` | 入力値を保持し、解決済みの場合のみ `facility_location_id` を設定 |
| 2 | B | 固定資産番号 | `raw_data_json` + `parsed_ledger_no` | 識別情報として後続引継ぎ対象 |
| 3 | C | ME管理機器番号 | `raw_data_json` + `parsed_management_device_no` | 識別情報として後続引継ぎ対象 |
| 4 | D | シリアル番号 | `raw_data_json` + `parsed_serial_no` | 識別情報として後続引継ぎ対象 |
| 5 | E | 病院固有番号 予備① | `raw_data_json` + `parsed_hospital_unique_no_1` | 病院固有識別子として保持 |
| 6 | F | 病院固有番号 予備② | `raw_data_json` + `parsed_hospital_unique_no_2` | 病院固有識別子として保持 |
| 7 | G | 品目名（元） | `raw_data_json` + `parsed_original_asset_name` | `/asset-matching` 表示、AI分類・類似度計算に利用 |
| 8 | H | メーカー名（元） | `raw_data_json` + `parsed_original_manufacturer_name` | `/asset-matching` 表示、類似度計算に利用 |
| 9 | I | 型式（元） | `raw_data_json` + `parsed_original_model_name` | `/asset-matching` 表示、AI分類・類似度計算に利用 |
| 10 | J | 数量 | `raw_data_json` + `parsed_quantity` | 数量として後続引継ぎ対象 |
| 11 | K | 単位 | `raw_data_json` + `parsed_unit` | 数量単位として後続引継ぎ対象 |
| 12 | L | 契約決済No. | `raw_data_json` + `parsed_contract_settlement_no` | 契約・決済情報として後続引継ぎ対象 |
| 13 | M | 納入年月日 | `raw_data_json` + `parsed_delivery_date` | 納入日として後続引継ぎ対象 |
| 14 | N | 検収年月日 | `raw_data_json` + `parsed_inspection_date` | 検収日として後続引継ぎ対象 |
| 15 | O | 納入業者（発注先） | `raw_data_json` + `parsed_delivery_vendor_name` | 納入業者情報として後続引継ぎ対象 |
| 16 | P | リース会社 | `raw_data_json` + `parsed_lease_company_name` | リース会社情報として後続引継ぎ対象 |
| 17 | Q | リース開始日 | `raw_data_json` + `parsed_lease_start_on` | リース情報として後続引継ぎ対象 |
| 18 | R | リース終了日 | `raw_data_json` + `parsed_lease_end_on` | リース情報として後続引継ぎ対象 |
| 19 | S | 会計区分（会計準則） | `raw_data_json` + `parsed_account_category` | 会計情報として後続引継ぎ対象 |
| 20 | T | 勘定科目（会計準則） | `raw_data_json` + `parsed_account_title` | 会計情報として後続引継ぎ対象 |
| 21 | U | 耐用年数（元） | `raw_data_json` + `parsed_original_legal_service_life` | 原文値として後続引継ぎ対象 |
| 22 | V | 定価単価（税別） | `raw_data_json` + `parsed_list_price_unit_excl_tax` | 定価情報として後続引継ぎ対象 |
| 23 | W | 定価金額（税別） | `raw_data_json` + `parsed_list_price_total_excl_tax` | 定価情報として後続引継ぎ対象 |
| 24 | X | 見積単価（税別） | `raw_data_json` + `parsed_quotation_price_unit_excl_tax` | 見積情報として後続引継ぎ対象 |
| 25 | Y | 見積金額（税別） | `raw_data_json` + `parsed_quotation_price_total_excl_tax` | 見積情報として後続引継ぎ対象 |
| 26 | Z | 税区分 | `raw_data_json` + `parsed_tax_category` | 税情報として後続引継ぎ対象 |
| 27 | AA | 消費税率 | `raw_data_json` + `parsed_tax_rate` | 税率として後続引継ぎ対象。10%は10.00で保持 |
| 28 | AB | 見積金額（税込） | `raw_data_json` + `parsed_quotation_price_total_incl_tax` | 見積情報として後続引継ぎ対象 |
| 29 | AC | 台帳備考 | `raw_data_json` + `parsed_ledger_remarks` | 台帳固有備考として後続引継ぎ対象 |

- 正式取込対象29カラムは、監査・再解析用の `raw_data_json` に加え、全項目を型付きの `parsed_*` カラムへ展開する。後続処理は `raw_data_json` を再解釈せず、型付きカラムをデータ突合、原本確定、資産一覧・資産詳細への引継ぎ元とする。
- `parsed_facility_location_id` はExcel入力値を文字列として保持し、`facility_location_id` は対象ジョブの `facility_id` に属する `facility_locations` へ解決できた場合のみ設定する。未入力・存在しないID・別施設のIDの場合も `asset_import_rows` は作成するが、`facility_location_id` はNULLとし、`/asset-matching` で修正するまで行確定を許可しない。
- `facility_location_id` がNULLの行は画面上で未解決として扱う。個別の警告ステータス・警告メッセージ用カラムや警告専用テーブルは追加せず、入力値と解決済みIDの有無から表示・確定可否を判定する。
- 固定資産台帳取込では、`品目名（元）` / `メーカー名（元）` / `型式（元）` を正式な原文入力とする。カテゴリ～型式の確定値は、AI推薦またはユーザー操作で `selected_*` に保持し、Excel入力値へ上書きしない。
- 見積単価・見積金額は `quotation_*` として保持し、購入金額系および `acquisition_cost` へ暗黙変換しない。購入金額は別の資産登録・購入管理用途の項目として扱う。
- 固定資産管理台帳の `品目名（元）` / `メーカー名（元）` / `型式（元）` は台帳原文として画面表示とAI分類/類似度計算に利用する。非（元）の品目名・メーカー名・型式は新フォーマットに存在しないため、取込項目として保持しない。
- 固定資産管理台帳取込では `品目名（元）` / `メーカー名（元）` / `型式（元）` を必須とする。いずれかが空の場合は当該行を取込エラーとし、マスタ値による補完は行わない。
- マスタ突合で確定する品目・メーカー・型式は `selected_*`、AI推薦値は `suggested_*` として保持し、Excelの `品目名（元）` / `メーカー名（元）` / `型式（元）` と同じカラムへ上書きしない。原本資産では、マスタ側確定値と台帳取込値を別カラムとして保持する。
- AI分類入力は PoC2 最終報告書の方針に従い、`product_name:{品目名（元）}, spec:{型式（元）}` の形式で品目名（元）列と型式（元）列を連結する。メーカー名（元）列は取込値として保持・表示するが、分類モデルの入力には含めない。
- PoC2 の Model A で全行を `ABC` / `D` / `OTHER` に分類し、分類結果、信頼度、モデルバージョン、AI推薦要否を `asset_import_rows` に保存する。本システムでは Model B は利用しない。固定資産台帳取込では値引き文字列判定を行わず、分類結果は資産台帳取込画面・突き合わせ画面には表示しない。
- `ABC` と判定された行のみ、PoC1 方針の 3-gram コサイン類似度でAI推薦候補を生成する。比較対象は、SHIP資産マスタに紐づくJMDN由来候補（販売名 / 製造販売業者等 / 一般的名称）と、全施設の原本資産台帳由来候補（資産名 / メーカー名 / 型式名）の2系統とする。
- 固定資産台帳側は `parsed_original_asset_name` / `parsed_original_manufacturer_name` / `parsed_original_model_name` のみを比較入力とする。3項目の全順列と括弧除去有無の2パターンで最大スコアを採用する。
- JMDN由来候補は、有効な `ship_asset_masters` に紐づく `jmdn_registered_items.product_name`（販売名）、`jmdn_registered_items.manufacturer_name`（製造販売業者等）、`jmdn_classifications.general_name`（一般的名称）を比較文字列に利用する。
- 原本資産台帳由来候補は、全施設の `asset_ledgers` のうち `ship_asset_master_id` が設定され、紐づく SHIP資産マスタが有効な行を対象に、`asset_ledgers.asset_name`（原本の品目名）、`asset_ledgers.manufacturer_name`（原本のメーカー名）、`asset_ledgers.model_name`（原本の型式）を比較文字列に利用する。
- 2系統全候補の中で最も類似度が高いレコードに紐づくSHIP資産マスタを `suggested_ship_asset_master_id` および `suggested_*` として保存し、類似度を `suggested_score`、採用元を `suggested_similarity_source`、原本資産台帳由来の場合の元台帳IDを `suggested_source_asset_ledger_id` に保存する。同点時は `ship_asset_master_id` 昇順、採用元は `JMDN_MASTER` → `ASSET_LEDGER` の順、原本資産台帳由来の同一マスタ内では `asset_ledger_id` 昇順で決定する。
- `D` / `OTHER` と判定された行はAI推薦対象外とし、`suggested_ship_asset_master_id`、`suggested_*`、`suggested_score`、`suggested_similarity_source`、`suggested_source_asset_ledger_id` は `NULL` のまま保持する。
- 初期取込完了後に `/asset-matching` へ遷移する。
- フッターCTAは状態に応じて分岐する。
  - 選択済みファイルがある場合は、アップロード実行後に `/asset-matching` へ遷移する。
  - 選択済みファイルがなく、アップロード済みファイルがある場合は、そのまま `/asset-matching` へ遷移する。
  - 選択済みファイルもアップロード済みファイルもない場合は、`次へ` を非活性とする。
- 戻るで `/main` へ遷移

### 使用データ
- READ
  - 分類・品目・メーカー・型式マスタ … `asset_large_classes` / `asset_medium_classes` / `asset_items` / `manufacturers` / `models`（類似度計算・候補生成に利用）
  - SHIP資産マスタ … `ship_asset_masters`（`ABC` 行のAI推薦候補、ユーザー選択値の正本候補に利用）
  - JMDN登録品目・分類マスタ … `jmdn_registered_items` / `jmdn_classifications`（JMDN由来候補の販売名 / 製造販売業者等 / 一般的名称を類似度計算に利用）
  - 資産台帳原本 … `asset_ledgers`（全施設の原本資産台帳由来候補として、資産名 / メーカー名 / 型式名を類似度計算に利用）
      - AI分類モデル・前処理定義 … PoC2保存済みModel Aとメタデータ（`product_name:{品目名（元）}, spec:{型式（元）}`、メーカー名（元）除外、モデルバージョン。Model Bは利用しない）
  - `facilities` … ホーム画面モーダルで選択された施設にジョブを紐付け
  - `users` … 取込を実行したユーザー（作成者）を記録
  - `asset_import_jobs` … 既存アップロード済みファイル一覧、取込種別、前回ジョブ情報、未完了ジョブ存在確認
  - `asset_import_rows` … ジョブごとの取込件数集計元
- CREATE
  - `asset_import_jobs` … 取込単位を新規作成（施設ID、取込種別（固定資産／その他）、ファイル名、アップロードユーザー、初期ステータス=`PROCESSING`）
  - `asset_import_rows` … アップロードファイルを行単位に展開した一時テーブル（ジョブID、行No、元データJSON、正式取込対象29カラムの型付き `parsed_*`、解決済み `facility_location_id`、AI分類結果、AI推薦要否、AI推薦/確定値の表示文字列 `suggested_*_name` / `selected_*_name`、対応するマスタID `suggested_*_id` / `selected_*_id`、SHIP資産マスタID、類似度スコア、類似度採用元、原本資産台帳由来候補の元台帳ID、確定フラグ）。29カラムは監査用JSONだけに残さず、データ突合と原本確定で直接参照可能な型付き値として保持する。
- UPDATE
  - `asset_import_jobs` … 初期取込処理中/完了/失敗に伴うステータス（`PROCESSING` / `READY_FOR_MATCHING` / `FAILED`）と開始時刻、終了時刻の更新

13. 資産台帳とマスタの突き合わせ画面（`/asset-matching`）

### 目的
- 取り込んだ台帳とマスタの紐づけを行う。取込時に PoC2 の Model A で `ABC` / `D` / `OTHER` を分類し、分類値自体は画面表示しない。固定資産台帳取込では値引き文字列判定を行わない。`ABC` と判定された行のみ、PoC1 方針の 3-gram コサイン類似度で、JMDN由来候補と全施設の原本資産台帳由来候補から最も類似度の高いSHIP資産マスタ（大分類/中分類 ...）をサジェストとして表示する。`D` / `OTHER` の行はAI推薦対象外とし、推薦欄は `null` のまま表示する。

### 入力／表示項目
- ジョブ状態表示
  - 取込処理中メッセージ（`PROCESSING` 時）
  - 取込失敗メッセージ（`FAILED` 時）
  - ファイルアップロード画面に戻る：遷移ボタン（`/asset-import`、`FAILED` 時）
  - 再取込：実行ボタン（`FAILED` 時）
- レコード数（`READY_FOR_MATCHING` 時）
  - 全体：台帳内のレコード数
  - 残り：ステータスが未確定のレコード数
  - 完了：ステータスが完了のレコード数
- フィルタ（一覧に適用、`READY_FOR_MATCHING` 時）
  - 部門
  - 部署
  - Category
  - 大分類
  - 中分類
  - 品目
  - リセット
  - 取込結果一覧（`READY_FOR_MATCHING` 時）
    - 未確定行のみ表示（確定済み行は本画面の作業対象一覧から除外）
    - 取込結果
      - No.
      - 施設ロケーションID／設置場所
      - 共通部門
      - 共通部署
      - 品目名（元）
    - メーカー名（元）
    - 型式（元）
    - 数量／単位
  - AI判定（推薦）
    - 適用：適用ボタン（AI推薦欄の内容を取込結果欄に反映）
    - Category
    - 大分類
    - 中分類
    - 品目
    - メーカー
    - 型式
  - 操作
    - 編集：編集ボタン（取込結果欄の内容のうちCategory、大分類、中分類、品目、メーカー、型式を編集可能に）
    - 確定：保存ボタン
- 選択項目を一括確定：一括送信ボタン（`READY_FOR_MATCHING` 時）
- Excel出力：出力ボタン（`READY_FOR_MATCHING` 時）
- Excel取込：取込ボタン（`READY_FOR_MATCHING` 時）
- 資産マスタを別ウィンドウで開く：別ウィンドウ表示ボタン
- 突き合わせ完了：遷移ボタン（`/main`、`READY_FOR_MATCHING` 時）

### 主な処理
- 画面初期表示時に対象 `asset_import_jobs.status` を取得し、状態に応じて表示を切り替える。
- `PROCESSING` の場合は取込処理中メッセージを表示し、一定間隔でジョブ状態を再取得して `READY_FOR_MATCHING` または `FAILED` へ遷移するまで待機させる。
- `PROCESSING` 中は編集、確定、一括確定、Excel出力、Excel取込、突き合わせ完了を非活性とする。
- `FAILED` の場合は取込失敗メッセージを表示し、ファイルアップロード画面へ戻るか、保持済み元ファイルを用いた再取込を実行するかを選択させる。
- ファイルアップロード画面へ戻る操作を選択した場合は、当該 `FAILED` ジョブに対する自動再開を行わずに `/asset-import` を表示する。
- `FAILED` から再取込を実行した場合は、失敗ジョブを履歴として保持したまま、新しい `asset_import_jobs` を `PROCESSING` で作成して処理を再開する。
- `READY_FOR_MATCHING` の場合のみ、取込結果一覧・編集・確定操作を表示する。
- `READY_FOR_MATCHING` かつ未確定件数が 0 件の場合のみ「突き合わせ完了」を活性とし、1件でも未確定行が残っている場合は非活性とする。
- 施設ロケーションIDが未入力・存在しない・対象施設と一致しない行は、`facility_location_id` をNULLのまま表示し、行を未解決として扱う。未解決行の確定ボタンは非活性とする。
- 未解決行の施設ロケーションは、選択中の施設に属する `facility_locations` を個別部署マスタの検索・選択UIで指定して修正する。修正時はExcel入力値を保持したまま `facility_location_id` を更新する。
- 行確定APIは画面の非活性制御とは別に、対象行の `facility_location_id` がNULLでないこと、かつ対象ジョブの `facility_id` と同じ施設に属することを検証する。
- AI分類結果（`ABC` / `D` / `OTHER`）はサーバー内部の推薦制御値として扱い、画面には表示しない。
- `ABC` 行のみ推奨候補（類似度スコア、採用元付きの最良1件）をAI判定（推薦）欄に提示する。
- `D` / `OTHER` 行はAI推薦対象外とし、推奨候補は `null` のまま保持する。画面上はAI判定（推薦）欄を空欄または適用不可として扱い、ユーザーが資産マスタを手動選択してから確定する。
- 行の「資産マスタを別ウィンドウで開く」から紐付け先のSHIP資産マスタを選択できる。推奨候補を採用した場合または資産マスタを手動選択した場合は、`selected_ship_asset_master_id`、Category / 大分類 / 中分類 / 品目 / メーカー / 型式の初期表示値、および選択した資産マスタ由来の `selected_*_id` を対象行へ反映する。別の資産マスタを再選択した場合は、新しい資産マスタIDと初期表示値・分類マスタIDへ置き換える。
- Excel出力は、現在の画面表示条件に一致する取込行を `突き合わせ結果` シートとして出力し、参照用に有効な `ship_asset_masters` を `SHIP資産マスタ` シートとして同一ブックに出力する。再取込検証用に `assetImportJobId`、`facilityId`、テンプレートバージョン、出力日時を保持する `取込管理情報` シートを含める。
- `突き合わせ結果` シートには、画面表示列、AI推薦、現在の選択結果に加えて、再取込時に行を特定する `assetImportRowId`、`assetImportJobId`、`rowNo`、編集対象の `selectedShipAssetMasterId` を含める。AI分類結果は内部制御値のため出力列に含めない。ユーザーはローカルExcel上で `selectedShipAssetMasterId` を編集し、`SHIP資産マスタ` シートの `shipAssetMasterId` を指定して紐づけ作業を行う。
- Excel取込は、システムが出力したExcelのみを対象とし、`取込管理情報` と `突き合わせ結果` シートの管理IDを検証してから取り込む。対象ジョブ、施設、行IDが一致しない、対象行が確定済み、ジョブ状態が `READY_FOR_MATCHING` 以外、または指定された `selectedShipAssetMasterId` が有効な `ship_asset_masters` に存在しない場合はエラーとし、全行をロールバックする。
- Excel取込で `selectedShipAssetMasterId` が指定された行は、対応する SHIP資産マスタから Category / 大分類 / 中分類 / 品目 / メーカー / 型式を再解決し、`selected_ship_asset_master_id` と `selected_*_id` / `selected_*_name` に反映する。`selectedShipAssetMasterId` が空欄の行は選択解除として `selected_ship_asset_master_id` と `selected_*` を `NULL` に更新する。
- Excel取込はローカルExcelで行ったSHIP資産マスタ紐づけを画面へ反映する機能であり、`parsed_*`、`ai_*`、`suggested_*`、`is_confirmed`、`confirmed_by_user_id`、`confirmed_at` は更新しない。取込成功後は画面側で突き合わせ一覧を再取得し、反映後の選択結果を表示する。
- 分類マスタの選択は「親は子を兼ねる」前提とし、下位マスタを選択した場合は必要な親階層IDを自動補完する。上位階層を変更した場合は、整合しない下位階層IDをクリアする
- 資産マスタ選択後も、メーカー名・型式は編集できる。編集した名称は取込行の確定表示値として `selected_manufacturer_name` / `selected_model_name` に保存し、`selected_ship_asset_master_id` および選択した資産マスタ由来の `selected_*_id` は変更・解除しない。品目名は紐付け先資産マスタ由来の値とし、資産マスタを保持したまま個別値へ変更することはできない。
- メーカー名・型式の `selected_*_name` が紐付け先資産マスタの名称と異なる状態を許容する。画面表示、検索、Excel出力および原本資産への反映では空でない編集後の `selected_manufacturer_name` / `selected_model_name` を優先し、空の場合は紐付け先資産マスタの名称を使用する。分類・品目・資産マスタ参照では `selected_ship_asset_master_id` と `selected_*_id` を使用し、画面上の編集値によってSHIP資産マスタ自体は更新しない。
- 資産マスタ選択前の下書きでは Category / 大分類 / 中分類 / 品目 / メーカー / 型式の自由記述を許容し、対応する `selected_*_id` と `selected_ship_asset_master_id` は `NULL` のまま保持できる。ただし、自由記述のみの状態では行を確定できない。
- AI推薦値は、推薦時点の表示文字列を `suggested_*_name` に保存し、対応するマスタIDが取得できる場合は `suggested_*_id` と `suggested_ship_asset_master_id` に保存する。類似度の採用元は `suggested_similarity_source` に保存し、原本資産台帳由来候補を採用した場合のみ `suggested_source_asset_ledger_id` も保存する。`D` / `OTHER` 行ではこれらを `NULL` とする。
- Category / 大分類 / 中分類 / 品目 / メーカー / 型式の表示値とマスタ参照情報は別の目的で保持する。表示値は個々の取込行について確定した名称、`selected_ship_asset_master_id` と `selected_*_id` は紐付け先資産マスタおよびその分類を表す。
- 編集・確定操作の対象は未確定行のみとし、確定済み行は本画面の作業対象一覧から除外する。
- 編集保存は未確定行に対してのみ行い、同じ行を複数ユーザーが表示している場合は最終保存勝ちとする。
- 確定処理では、有効な `selected_ship_asset_master_id` が設定されていることを検証する。未設定または無効な場合は確定を拒否する。検証後に選択内容と編集後の表示値を保存し、`asset_import_rows.is_confirmed=true`、`confirmed_by_user_id`、`confirmed_at` を更新して進捗（残件数）を更新する。
- 同じ行を複数ユーザーが表示している場合、他ユーザーが先に確定した行に対する後続の確定操作は競合エラーとする。
- 突き合わせ完了APIは未確定件数が 0 件であることを前提とし、未確定行が残っている場合はエラーとする。
- 突き合わせ完了時は対象 `asset_import_jobs.status` を `MATCHING_COMPLETED` に更新する
- `MATCHING_COMPLETED` となったジョブは再編集不可とし、以後の編集・確定・突き合わせ完了は受け付けない。
- 各行の保存ボタン押下時点で編集内容を反映するため、戻る操作時の一時保存確認は行わず、そのまま `/main` へ遷移する

### 使用データ
- READ
- `asset_import_rows` … 画面表示列（施設ロケーションID/解決済み設置場所/品目名（元）/メーカー名（元）/型式（元）/数量/単位）、正式取込対象29カラムを保持する `raw_data_json`、直接参照用の `parsed_*`、解決済み `facility_location_id`、内部制御用のAI分類結果/AI推薦要否、AI推薦/確定値の表示文字列（`suggested_*_name` / `selected_*_name`）、推薦候補または紐付け先資産マスタ由来のマスタID（`suggested_*_id` / `selected_*_id`）、SHIP資産マスタID、類似度スコア、類似度採用元、原本資産台帳由来候補の元台帳ID、確定フラグ（is_confirmed）、確定者/確定日時（`confirmed_by_user_id` / `confirmed_at`）。`selected_asset_item_name` は紐付け先資産マスタ由来の品目名、`selected_manufacturer_name` / `selected_model_name` は取込行固有の表示値であり、メーカー名・型式を編集した場合は `selected_*_id` の参照先名称と異なることを許容する。AI分類結果は画面表示列・Excel出力列には含めない。
  - `asset_import_jobs` … 取込ジョブのコンテキスト（対象ファイル・施設・取込種別）、画面の件数集計の親キー
  - `ship_asset_masters` … Excel出力の参照用 `SHIP資産マスタ` シート、およびExcel取込で指定された `selectedShipAssetMasterId` の有効性検証と正規値解決に利用
  - 分類マスタ … `asset_categories` / `asset_large_classes` / `asset_medium_classes` / `asset_items`（Category/大分類/中分類/品目の選択肢・検索）
  - メーカー／型式マスタ … `manufacturers` / `models`（メーカー・型式の選択肢・検索）
- UPDATE
  - `asset_import_rows` … AI推薦/確定値の表示文字列（`suggested_*_name` / `selected_*_name`）、対応するマスタID（`suggested_*_id` / `selected_*_id`）、SHIP資産マスタID、類似度スコア、類似度採用元、原本資産台帳由来候補の元台帳ID、確定フラグ（is_confirmed）、確定者/確定日時（`confirmed_by_user_id` / `confirmed_at`）
  - `asset_import_jobs` … 突き合わせ完了時に `status=MATCHING_COMPLETED` を更新

14. データ突合画面（`/data-matching`）

### 目的
- 現有品調査リストを起点に、整形済み台帳リスト（固定資産台帳 / ME管理台帳 / その他）を1リストずつ統合し、最終的な原本リストを確定する。

### 利用者
- データ突合担当者

### 入力／表示項目
- モードA: リスト選択
  - ヘッダー
    - メイン画面に戻る：遷移ボタン（`/main`）
    - データ統合：タイトル
  - 現在の統合リスト
    - 統合元リスト表示：テキスト
    - 統合リスト件数：テキスト
  - 次に突合するリストを選択
    - リスト選択：単一選択欄
      - 固定資産台帳
      - ME管理台帳
      - その他
    - リスト名
    - データ件数
    - 作成日時
    - 作成者
  - このまま原本リスト確定：保存ボタン
  - 選択したリストと突合を開始：遷移ボタン
  - すべてのリストとの突合完了時
    - 原本リストとして確定：保存ボタン
- モードB: 突合作業
  - ヘッダー
    - リスト選択に戻る：モード切替ボタン
    - データ統合：タイトル
    - 突合中リスト表示：テキスト
    - 進捗件数表示：完了件数 / 総件数 / 進捗率
    - 進捗バー：状態表示
    - このリストとの突合を完了：保存ボタン
  - 共通フィルター
    - 共通部門：フィルタリング
    - 共通部署：フィルタリング
    - 大分類：フィルタリング
    - 中分類：フィルタリング
    - 個体管理品目：フィルタリング
    - メーカー：フィルタリング
    - 型式：フィルタリング
    - フィルター解除：フィルタリング解除ボタン
  - 上パネル（現有品調査リスト / 統合リスト）
    - タブ切替：対応中 / 対応済み
    - 一致検索
      - カテゴリ一致
      - 資産番号一致
      - 大分類一致
      - 品目一致
      - メーカー一致
      - 解除
    - 選択件数：テキスト
    - 全選択 / 全解除：行選択ボタン
    - 突合状況アクション
      - 完全一致
      - 数量不一致
      - 部分一致
      - 未確認（現場無）
      - 未登録（台帳無）
      - 再確認
    - 一覧テーブル
      - 選択：行選択ボタン
      - 突合状況
      - QRコード
      - 資産番号
      - ME番号
      - 共通部門
      - 共通部署
      - 室名
      - カテゴリ
      - 大分類
      - 中分類
      - 品目
      - メーカー
      - 型式
      - 数量
      - 購入年月日
  - 下パネル（現在の台帳リスト）
    - 件数サマリー：対応中 / 突合済 / 全件
    - 選択件数：テキスト
    - 全選択 / 全解除：行選択ボタン
    - 一覧テーブル
      - 選択：行選択ボタン
      - 突合状況
      - QRコード
      - 資産番号
      - ME番号
      - 共通部門
      - 共通部署
      - 室名
      - カテゴリ
      - 大分類
      - 中分類
      - 品目
      - メーカー
      - 型式
      - 数量
      - 購入年月日

### 主な処理
- 初回表示時は、現有品調査レコードを起点に統合リストを生成し、未処理の整形済み台帳リストを選択できる状態で表示する。
- リスト選択後に突合作業モードへ遷移し、選択した台帳リストを下パネル、現有品調査リストまたは現在の統合リストを上パネルへ表示する。
- 完全一致 / 数量不一致 / 部分一致 / 再確認 は、上パネルで1件以上、下パネルでちょうど1件を選択したときのみ実行できる。
- 完全一致 / 数量不一致 / 部分一致 / 再確認 の1回の実行では、選択した下パネル1件を基準に原本リスト1行を更新し、選択した上パネル複数件をその原本リスト行の統合元として紐づける。
- 原本リスト1行は、現有品調査のみを元に成立する行、台帳のみを元に成立する行、現有品調査と台帳の両方を元に成立する行のいずれも許容する。
- データ突合画面では `台帳1 : 現有品調査n` の統合は許容するが、`台帳n : 現有品調査1` および `台帳n : 現有品調査n` は許容しない。
- 複数の統合リスト行を 1 行へ再集約できるのは、代表行以外の統合リスト行が他の `asset_data_matching_item_list_results` 判定履歴を持たず、かつ他の統合リスト行から `parent_asset_data_matching_item_id` で参照されていない場合に限る。`matches` では `representativeItemId` を必須とし、選択行に `detail_type` / `parent_asset_data_matching_item_id` の矛盾がある場合は `MERGE_HIERARCHY_CONFLICT` とする。判定履歴または子参照を持つ統合リスト行の再集約は不可とする。
- `matches` で再集約した代表行以外の統合リスト行は物理削除せず、`asset_data_matching_items.merged_into_item_id` と `merged_by_session_list_id` を設定して論理統合状態とする。上パネル一覧および原本候補一覧の表示対象は `merged_into_item_id IS NULL` かつ `item_status='ACTIVE'` の行のみとし、論理統合行は差し戻し時の復元と監査用に保持する。
- 未登録（台帳無）は上パネル選択のみで実行し、現在の台帳リストに存在しない統合リスト行として登録する。
- 未確認（現場無）は下パネル選択のみで実行し、統合リストに存在しない台帳行を統合リストへ追加する。
- 現在の台帳リストに対する各統合リスト行の判定結果は `asset_data_matching_item_list_results` に 1 件ずつ保持し、`対応中` / `対応済み` タブ、進捗件数、現在リスト完了判定は本テーブルを正本とする。`asset_data_matching_items.source_summary` は画面表示用のサマリ列であり、完了判定の正本としては扱わない。
- 現在処理対象リストは `source_type='IMPORT_JOB' AND merge_status='PENDING'` のうち `source_order` 最小の 1 件とし、判定登録系 API と現在リスト完了（`COMPLETE_LIST`）は当該リストに対してのみ許可する。
- `asset_data_matching_sessions.lock_version` を更新競合と一覧 snapshot 固定の正本トークンとし、更新系 API は取得時点の `lock_version` 一致を必須とする。一覧系 API は初回取得時点の `lock_version` を snapshot version として固定し、ページ継続時に現在値と不一致なら再取得を要求する。
- `asset_data_matching_items.creation_type` で統合リスト行の生成起点を管理する。初期生成行は `SURVEY_BASE`、`mark-unconfirmed` で追加した台帳のみ行は `UNCONFIRMED_IMPORT` とする。`asset_data_matching_items.item_status` は原本候補としての有効状態を表し、既定値は `ACTIVE`、差し戻しにより原本候補から外れた行は `INVALIDATED` とする。
- `asset_data_matching_item_sources` は原本直前スナップショットの現在代表元を保持する。`source_type='IMPORT_ROW'` の1件が現在代表台帳行を表し、`SURVEY_RECORD` は代表行に統合済みの現有品調査レコード集合を保持する。更新系 API は判定履歴または論理統合状態を保存した後にアプリケーションサービスの共通 snapshot 再構築処理を呼び出し、`asset_data_matching_item_list_results.result_status='ACTIVE'` の判定履歴を `asset_data_matching_session_lists.source_order ASC` で再適用して `asset_data_matching_item_sources` / `active_import_row_key` / `active_survey_record_key` を同一トランザクション内に再設定し、有効統合リスト行に対する代表元重複を禁止する。
- `asset_data_matching_items.ship_asset_master_id` は、原本直前スナップショットの資産マスタIDとして保持する。現在代表台帳行がある場合は、ユーザーが確定した `asset_import_rows.selected_ship_asset_master_id` を採用する。`suggested_ship_asset_master_id` は未確定の推薦候補であり、原本直前スナップショットへ自動採用しない。代表台帳行がない現有品調査のみの行では `asset_survey_records.ship_asset_master_id` を採用する。確定済みの台帳取込行・調査レコードでは有効な資産マスタIDが必須であり、取得できない場合は不整合として原本直前スナップショットを確定できない。
- 固定資産台帳の現在代表行がある場合、正式取込対象29カラムの型付き `parsed_*` と解決済み `facility_location_id` を `asset_data_matching_items` のスナップショットへ複写する。共通 snapshot 再構築処理は `raw_data_json` を再解釈せず、現在代表の `IMPORT_ROW` に紐づく型付き値から再構築する。
- 現有品調査と固定資産台帳の両方を元にする行では、現在位置を表す `facility_location_id` は現有品調査側を優先する。台帳のみの行では、固定資産台帳取込行の解決済み `facility_location_id` を採用する。現有品調査のみの行では、現有品調査側の `facility_location_id` を採用する。施設ロケーションIDが未解決の固定資産台帳行は `/asset-matching` で確定できないため、原本確定対象へ進まない。
- 固定資産台帳の `固定資産番号` は原本資産の `asset_no`、`ME管理機器番号` は `management_no` に反映する。`equipment_no` は現有品調査等で保持する備品番号・既存機器番号として別項目のまま扱い、固定資産台帳の `ME管理機器番号` で上書きしない。その他病院固有番号予備①②も原本資産の専用項目へ引き継ぐ。
- 原本資産の分類・品目は、現在代表台帳行がある場合はユーザーが確定した `selected_*`、台帳代表行がない場合は現有品調査の確定値から決定する。メーカー名・型式は、同じ確定元に保存された空でない自由入力表示値を優先し、空の場合は確定した `ship_asset_master_id` に紐づくメーカー名・型式を使用する。`suggested_*` はユーザー確定前の推薦候補であり原本資産へ自動採用しない。Excelの品目名（元）・メーカー名（元）・型式（元）はマスタ確定値の代替入力にせず、台帳原文値として別項目に保持する。
- 品目名（元）・メーカー名（元）・型式（元）は、固定資産台帳で必須入力された原文値をそのまま台帳取込スナップショットへ複写する。原本資産の `asset_name` は品目名（元）、マスタ側の `asset_item_name` / `manufacturer_name` / `model_name` は突合確定値として役割を分離する。
- 数量・単位、契約決済No.、納入年月日、検収年月日、納入業者、リース会社・リース期間、会計区分、勘定科目、耐用年数（元）、定価・見積価格、税区分・消費税率、台帳備考は原本直前スナップショットへ引き継ぐ。明細区分・明細親機は固定資産台帳取込の対象外とし、台帳行から親子関係を生成しない。
- `asset_data_matching_items.qr_identifier` は現有品調査由来の採用済みQR候補を保持し、`qr_resolution_status` で採否状態を保持する。共通 snapshot 再構築処理は `SURVEY_RECORD` 元レコード集合に含まれる `asset_survey_records.qr_identifier` の非NULL distinct 値を再集計し、0 件なら `qr_identifier=NULL` / `qr_resolution_status='NONE'`、1 件ならその値を採用して `qr_resolution_status='RESOLVED'`、2 件以上なら `qr_identifier=NULL` / `qr_resolution_status='CONFLICT'` とする。
- 判定操作で入力された `decisionNote` は `asset_data_matching_item_list_results.decision_note` に保存し、対象リストごとの判定メモ正本として扱う。`asset_data_matching_items` に item 単位の判定メモ列は持たせない。
- 完了済みリストであってもセッションが `IN_PROGRESS` の間は判定差し戻しを許可するが、対象リストより後続 `source_order` のリストに `result_status='ACTIVE'` 判定履歴が残っている場合は差し戻し不可とし、後ろから順にのみ戻せる。差し戻し時は対象 `asset_data_matching_item_list_results` を履歴化した上で、必要に応じて `asset_data_matching_session_lists.merge_status` を `PENDING` に戻し、`creation_type='UNCONFIRMED_IMPORT'` の行について有効判定結果が残らない場合は `item_status='INVALIDATED'` として原本候補から除外する。
- 上パネル一覧、下パネル一覧、原本結果一覧は `pageSize` / `cursor` による遅延取得を前提とし、大量件数時も全件返却を要求しない。
- 現在の台帳リストとの突合完了時、対象リストを統合済みに更新し、リスト選択モードへ戻る。
- 残りリストがなくなった時点、またはユーザーが途中確定を選択した時点で、原本直前スナップショットとして完成した `asset_data_matching_items` を原本リストとして確定し、`asset_ledgers` を作成する。
- 原本リスト確定時は、`item_status='ACTIVE'` な行のみを原本候補とし、`qr_resolution_status='CONFLICT'` の有効行が1件でも残っている場合は確定不可とする。作成する `asset_ledgers.ship_asset_master_id` には、有効性と分類IDの整合を検証した `asset_data_matching_items.ship_asset_master_id` を必ず設定する。品目名は紐付け先資産マスタ由来の値、`manufacturer_name` / `model_name` は原本直前スナップショットの空でない表示値を優先し、空の場合は紐付け先資産マスタのメーカー名・型式を設定する。`qr_resolution_status='RESOLVED'` かつ `qr_identifier` が設定された行について `(facility_id, qr_identifier)` で `qr_codes` を解決し、作成した `asset_ledgers.asset_ledger_id` を同一トランザクションで設定する。同時に、対応する `asset_data_matching_items.created_asset_ledger_id` へ作成済み `asset_ledger_id` を保存し、原本確定後の結果参照・資産カルテ遷移・監査追跡キーとして利用する。同一セッション内で同じ `qr_identifier` が複数の有効行に残っている場合、対象 QR が未発行 / 論理削除済みの場合、別資産に紐付済みの場合、または施設不整合がある場合も確定不可とする。
- 原本リスト確定時は、各有効統合リスト行に紐づく `SURVEY_RECORD` 元レコードの調査写真（`application_documents.owner_type='ASSET_SURVEY_RECORD'` / `document_category='PHOTO'` / `deleted_at IS NULL`）を、作成した原本資産の資産写真として引き継ぐ。引継ぎは `application_documents.owner_type='ASSET_LEDGER'` / `asset_ledger_id=作成済み asset_ledger_id` のメタデータ行を作成し、元ファイルの `file_path` / `content_hash` / 撮影日時 / 撮影者 / ファイル属性を再利用する。現有品調査レコードを含まない台帳のみ行（`UNCONFIRMED_IMPORT`）では写真引継ぎは発生しない。
- 写真を1枚以上引き継ぐ原本資産では、資産側の `application_documents.is_primary=true` を必ず1件だけ設定する。元調査写真の代表写真を優先し、複数候補がある場合は `asset_survey_record_id ASC`、元写真の `sort_order ASC`、`application_document_id ASC` の順で1件を代表写真とする。元調査写真が0件の場合は資産写真を作成しない。
- 原本リスト確定時は、少なくとも有効な `ship_asset_master_id` とそれに整合する分類ID、`large_class_name`、`medium_class_name`、`asset_item_name`、`asset_name`、`quantity` が全行で解決済みであることを必須とし、未解決行が残る場合は確定不可とする。固定資産台帳由来行では、正式取込対象29カラムと解決済み `facility_location_id` が原本直前スナップショットへ反映済みであることも検証し、代表 `IMPORT_ROW` があるのに引継ぎ処理が未完了の行は確定不可とする。
- 原本結果確認では、各統合リスト行について現在代表台帳行、統合済み調査レコード一覧、対象リストごとの判定履歴、途中確定で `SKIPPED` としたリスト一覧に加え、`assetLedgerId`、`qrResolutionStatus`、`qrBindingCheckStatus`、`blockingReasons`、元調査レコードごとの `qrIdentifier`、写真引継ぎ候補数、原本確定後の資産写真件数、代表資産写真IDを参照できる状態にする。途中確定ボタン活性判定と結果確認画面の `canConfirmOriginal` は、必須項目不足だけでなく QR 解決・紐付け可否も含めて判定する。写真が存在しないこと自体は原本確定阻害条件にしない。
- 突合作業モードからリスト選択モードへ戻る場合、作業中の統合内容は保持したまま継続できる。

### 使用データ
- READ
  - `asset_data_matching_sessions` … データ統合セッションのヘッダ（施設、進行状態、確定状態、`lock_version`）
  - `asset_data_matching_session_lists` … 統合対象リストと統合順、完了状態
  - `asset_data_matching_items` … 現在の統合リスト行
  - `asset_data_matching_item_sources` … 統合リスト行に紐づく現有品調査 / 台帳取込元レコード
  - `asset_data_matching_item_list_results` … 現在の台帳リストに対する統合リスト行ごとの判定結果（突合状況、対象取込行、判定者、判定日時）
  - `asset_survey_records` … 現有品調査リストの初期投入元データ
  - `application_documents` / `asset_survey_photos` … 現有品調査写真の参照と原本確定時の資産写真引継ぎ
  - `asset_import_jobs` … 整形済み台帳リストのヘッダ（リスト種別、件数、作成日時、作成者）
  - `asset_import_rows` … 整形済み台帳リストの行データ
  - `asset_ledgers` … 原本リスト確定後の作成先および既存原本参照
  - `facilities` / `facility_locations` … 施設・部門 / 部署 / 諸室表示
  - 分類マスタ … `asset_categories` / `asset_large_classes` / `asset_medium_classes` / `asset_items`
  - メーカー / 型式マスタ … `manufacturers` / `models`
- CREATE
  - `asset_data_matching_sessions` … 統合開始時のセッション生成
  - `asset_data_matching_session_lists` … 統合対象リストの初期登録
  - `asset_data_matching_items` … 現有品調査リストからの初期統合リスト生成、および未確認確定時の追加
  - `asset_data_matching_item_sources` … 統合リスト行に対する元レコード紐付け
  - `asset_data_matching_item_list_results` … 現在の台帳リストに対する判定結果登録
  - `asset_ledgers` … 原本リスト確定時の最終登録
  - `application_documents` … 原本確定時に引き継ぐ資産写真メタデータ（`owner_type='ASSET_LEDGER'` / `document_category='PHOTO'`）
- UPDATE
  - `asset_data_matching_sessions` … セッション状態、確定状態、`lock_version` 更新
  - `asset_data_matching_session_lists` … 各リストの完了状態更新
  - `asset_data_matching_items` … 判定履歴 / 論理統合状態を正本とした原本直前スナップショット、固定資産台帳の正式取込対象29カラムに基づく型付き台帳取込スナップショット、表示スナップショット、資産マスタID、QR代表値の再構築、原本確定後の `created_asset_ledger_id` 保存
  - `asset_data_matching_item_sources` … 共通 snapshot 再構築による代表元台帳行 / 統合済み調査レコード集合の再集約と active key 更新
  - `asset_data_matching_item_list_results` … 現在の台帳リストに対する判定結果更新

33. 固定資産台帳（対応中）画面（`/data-matching/ledger`）

### 目的
- 固定資産台帳の未突合レコードを現有品調査データと照合し、突合または未確認確定を行う。
- 現行モックの主導線では `/data-matching` 本体から直接遷移せず、個別対応用の参考画面として扱う。

### 利用者
- データ突合担当者

### 入力／表示項目
- ヘッダー
  - 固定資産台帳（対応中）：タイトル
  - 台帳件数サマリー（全件／対応中／突合済）
- 一致検索パネル
  - 一致検索タイプ：選択（category／資産番号一致／個体管理品目一致／メーカー一致）
  - 一致検索解除：ボタン
- フィルター
  - 部門：選択欄
  - 部署：選択欄
  - カテゴリ：選択欄
  - 大分類：選択欄
  - 中分類：選択欄
  - キーワード検索：テキストボックス
  - フィルター解除：ボタン
- 一覧テーブル（対応中）
  - 選択チェック（全選択／全解除）
  - 突合状況
  - QRコード
  - 資産番号
  - ME番号
  - 共通部門
  - 共通部署
  - 室名
  - カテゴリ
  - 大分類
  - 中分類
  - 品目
  - メーカー
  - 型式
  - 数量
  - 購入年月日
  - 未確認として確定：実行ボタン
- 使用方法
  - 手順説明テキスト

### 主な処理
- 現有品調査側フィルターと同一の session 条件で、選択中の固定資産台帳リストを同期表示する。
- 一致検索条件を適用して候補を絞り込む。
- 選択レコードを「未確認」として確定し、`asset_data_matching_items` / `asset_data_matching_item_sources` / `asset_data_matching_item_list_results` を更新する。
- 突合完了レコードは対応中リストから除去する。

### 使用データ
- READ
  - `asset_data_matching_sessions` … 進行中データ突合セッション
  - `asset_data_matching_session_lists` … 選択中の固定資産台帳リスト
  - `asset_data_matching_items` … 上パネルの統合リスト
  - `asset_data_matching_item_list_results` … 現在リストに対する判定結果
  - `asset_import_rows` … 下パネルに表示する固定資産台帳取込行
- CREATE
  - `asset_data_matching_items` … 未確認確定時に追加する統合リスト行
  - `asset_data_matching_item_sources` … 追加行に紐づく取込元レコード
  - `asset_data_matching_item_list_results` … 現在リストに対する未確認確定結果
- UPDATE
  - `asset_data_matching_items` … 追加行の原本直前スナップショット更新
  - `asset_data_matching_item_list_results` … 現在リストに対する判定結果更新

34. ME管理台帳（対応中）画面（`/data-matching/me-ledger`）

### 目的
- ME管理台帳の未突合レコードを現有品調査データと照合し、突合または未確認確定を行う。
- 現行モックの主導線では `/data-matching` 本体から直接遷移せず、個別対応用の参考画面として扱う。

### 利用者
- ME機器管理担当者、データ突合担当者

### 入力／表示項目
- ヘッダー
  - ME管理台帳（対応中）：タイトル
  - 台帳件数サマリー（全件／対応中／突合済）
- 一致検索パネル
  - 一致検索タイプ：カテゴリ一致／資産番号一致／品目一致／メーカー一致
  - 一致検索解除：ボタン
- フィルター
  - 部門：選択欄
  - 部署：選択欄
  - カテゴリ：選択欄
  - キーワード検索：テキストボックス
  - フィルター解除：ボタン
- 一覧テーブル（対応中）
  - 選択チェック（全選択／全解除）
  - 突合状況
  - QRコード
  - 資産番号
  - ME番号
  - 共通部門
  - 共通部署
  - 室名
  - カテゴリ
  - 大分類
  - 中分類
  - 品目
  - メーカー
  - 型式
  - 数量
  - 購入年月日
  - 未確認として確定：実行ボタン
- 使用方法
  - 手順説明テキスト

### 主な処理
- 現有品調査側の条件と同一の session 条件で、選択中のME管理台帳リストを抽出する。
- 一致検索条件で候補レコードを絞り込む。
- 未確認確定を行ったレコードを対応中一覧から除外し、`asset_data_matching_items` / `asset_data_matching_item_sources` / `asset_data_matching_item_list_results` を更新する。
- 突合完了件数をサマリーへ反映する。

### 使用データ
- READ
  - `asset_data_matching_sessions` … 進行中データ突合セッション
  - `asset_data_matching_session_lists` … 選択中のME管理台帳リスト
  - `asset_data_matching_items` … 上パネルの統合リスト
  - `asset_data_matching_item_list_results` … 現在リストに対する判定結果
  - `asset_import_rows` … 下パネルに表示するME管理台帳取込行
- CREATE
  - `asset_data_matching_items` … 未確認確定時に追加する統合リスト行
  - `asset_data_matching_item_sources` … 追加行に紐づく取込元レコード
  - `asset_data_matching_item_list_results` … 現在リストに対する未確認確定結果
- UPDATE
  - `asset_data_matching_items` … 追加行の原本直前スナップショット更新
  - `asset_data_matching_item_list_results` … 現在リストに対する判定結果更新

### 資産検索・台帳・棚卸

15. 資産一覧画面（`/asset-search-result`）

### 目的
- 資産を一覧表示し、検索・申請・出力を行う。

### 入力／表示項目
- ヘッダー
  - 表示件数：一覧件数
  - 表示切替：切り替えボタン（リスト/写真）
  - 表示カラム設定：モーダル表示ボタン（表示カラム設定）
  - 管理部署編集：インライン編集開始ボタン（自施設閲覧かつ `management_department_edit` 権限時のみ表示）
  - 管理部署保存：一括保存ボタン（管理部署編集モード時のみ表示）
  - 管理部署編集取消：編集モード解除ボタン（管理部署編集モード時のみ表示）
  - Excel/PDF出力：出力ボタン
  - 印刷：印刷ボタン
  - 戻る：遷移ボタン（`/main`）
- 本体（リスト表示）
  - 新規申請：モーダル表示ボタン（新規申請）
  - 増設申請：モーダル表示ボタン（増設申請）
  - 更新申請：モーダル表示ボタン（更新申請）
  - 選択中：資産一覧選択済み件数
  - 移動申請：モーダル表示ボタン（移動申請）
  - 廃棄申請：モーダル表示ボタン（廃棄申請）
  - 貸出登録：モーダル表示ボタン（貸出機器登録。選択資産が1件以上ある場合）
  - 施設
  - 管理部署
  - 設置部門
  - Category：フィルタリング
  - 大分類：フィルタリング
  - 中分類：フィルタリング
  - 品目：フィルタリング
  - キーワード検索：フィルタリング
  - 資産一覧（リスト表示）：レコードが遷移ボタン（`/asset-detail`）
    - 選択ボタン
    - 施設名
    - QRコード
    - 固定資産番号
    - 管理機器番号
    - 管理部署（通常表示はテキスト、管理部署編集モード時は単一選択欄（個別部署マスタの部署））
    - 棟
    - 階
    - 部門名
    - 部署名
    - 諸室区分①
    - 諸室区分②
    - 諸室名称
    - 設置場所
    - Category
    - 大分類
    - 中分類
    - 品目
    - 個体管理名称
    - メーカー名
    - 型式
    - 数量／単位
    - シリアル番号
    - W
    - D
    - H
    - 契約・見積名称
    - 契約番号
    - 契約・発注日
    - 納品日
    - 検収日
    - リース
    - 借用
    - リース開始日
    - リース終了日
    - 取得価格
    - 資産情報
    - 耐用年数（法定）
    - 使用年数（メーカー推奨）
    - End of service（発売終了）
    - End of support（メンテ終了）
  - 本体（写真表示）
    - 資産カード：レコードが遷移ボタン（`/asset-detail`）
    - 個体管理名称
    - 施設
    - 場所
    - 部門名
    - メーカー名
    - 型式
    - 写真
- モーダル（表示カラム設定）
  - すべて選択：全選択ボタン
  - すべて解除：全選択解除ボタン
  - ブックマーク保存：保存欄表示ボタン（ブックマーク保存）
  - ブックマーク一覧ボタン：一覧表示ボタン（ブックマーク一覧）
  - 表示カラム一覧：複数選択
    - 基本情報（{選択数}/4）：テキスト（選択数は動的）
      - 施設名
      - QRコード
      - 固定資産番号
      - 管理機器番号
    - 設置場所（{選択数}/8）：テキスト（選択数は動的）
      - 棟
      - 階
      - 部門
      - 部署名
      - 諸室区分①
      - 諸室区分②
      - 諸室名称
      - 設置場所
    - 機器分類（{選択数}/4）：テキスト（選択数は動的）
      - Category
      - 大分類
      - 中分類
      - 品目
    - 機器仕様（{選択数}/6）：テキスト（選択数は動的）
      - 個体管理名称
      - メーカー名
      - 型式
      - 数量／単位
      - 数量
      - シリアル番号
    - サイズ（{選択数}/3）：テキスト（選択数は動的）
      - W
      - D
      - H
    - 契約情報（{選択数}/6）：テキスト（選択数は動的）
      - 契約・見積名称
      - 契約番号（契約単位）
      - 見積番号
      - 契約・発注日
      - 納品日
      - 検収日
    - リース情報（{選択数}/4）：テキスト（選択数は動的）
      - リース
      - 借用
      - リース開始日
      - リース終了日
    - 財務情報（{選択数}/2）：テキスト（選択数は動的）
      - 取得価格
      - 資産情報
    - 耐用年数（{選択数}/4）：テキスト（選択数は動的）
      - 耐用年数（法定）
      - 使用年数（メーカー推奨）
      - End of service：販売終了
      - End of support：メンテ終了
  - 閉じる：モーダル非表示ボタン（表示カラム設定）
  - ブックマーク一覧
    - ブックマーク名
    - 選択済みカラム数
    - 作成日
    - 適用：保存ボタン
    - 削除：モーダル表示ボタン（ブックマーク削除）
  - ブックマーク保存
    - 現在の選択状態をブックマークとして保存：テキスト
    - ブックマーク名を入力：テキストボックス
    - 保存：保存、保存欄非表示ボタン（ブックマーク保存）
    - キャンセル：保存欄非表示ボタン（ブックマーク保存）
- モーダル（ブックマーク削除）
  - このブックマークを削除しますか？：テキスト
  - OK：保存、モーダル非表示ボタン（ブックマーク削除）
  - キャンセル：モーダル非表示ボタン（ブックマーク削除）
- モーダル（新規購入申請）
  - 申請基本情報
    - 管理部署：テキスト
    - 申請者：テキスト
    - 申請日：テキスト
    - 優先順位：テキストボックス
    - 設置部門：単一選択欄（部門）
    - 設置部署：単一選択欄（部署）
    - 設置室名：単一選択欄（室名）
    - 希望納期：年／月選択欄
  - 申請品目
    - 品目：テキストボックス
    - 数量：テキストボックス
  - 要望機器
    - 要望機器追加（最大3件）
    - 希望順：第一希望／第二希望／第三希望
    - 品目：テキストボックス
    - メーカー：テキストボックス
    - 型式：テキストボックス
    - 数量：テキストボックス
    - 単位：単一選択欄（単位）
    - 資産マスタから選択：別ウィンドウ表示ボタン（資産マスタ）
    - 並び替え／削除
  - 使用用途及び件数
    - 用途：テキストボックス
    - 症例数：テキストボックス
    - 件／月：単一選択欄
  - コメント（必要理由 他）：テキストエリア
  - 添付ファイル
    - ファイルの選択：ファイル添付ボタン
    - 添付ファイル一覧：ファイル一覧
  - システム接続要望
    - 要望機器の接続要望：有線／無線／接続不要
    - 要望機器の接続先：テキストボックス
  - 記載内容を確認する：モーダル表示ボタン（新規購入申請確認）
- モーダル（増設購入申請）
  - 申請基本情報
    - 管理部署：テキスト
    - 申請者：テキスト
    - 申請日：テキスト
    - 優先順位：テキストボックス
    - 設置部門：単一選択欄（部門）
    - 設置部署：単一選択欄（部署）
    - 設置室名：単一選択欄（室名）
    - 希望納期：年／月選択欄
  - 申請品目
    - 品目：テキスト
    - メーカー：テキスト
    - 型式：テキスト
    - 管理番号：テキスト
    - 設置場所：テキスト
    - 部門：テキスト
    - 部署：テキスト
    - 増設数量：テキストボックス
  - 使用用途及び件数
    - 用途：テキストボックス
    - 症例数：テキストボックス
    - 件／月：単一選択欄
  - コメント（必要理由 他）：テキストエリア
  - 添付ファイル
    - ファイルの選択：ファイル添付ボタン
    - 添付ファイル一覧：ファイル一覧
  - システム接続要望
    - 現在の接続状況：有線／無線／接続不要
    - 現在の接続先：テキストボックス
    - 要望機器の接続要望：有線／無線／接続不要
    - 要望機器の接続先：テキストボックス
  - 記載内容を確認する：モーダル表示ボタン（増設購入申請確認）
- モーダル（更新購入申請）
  - 申請基本情報
    - 管理部署：テキスト
    - 申請者：テキスト
    - 申請日：テキスト
    - 優先順位：テキストボックス
    - 設置部門：単一選択欄（部門）
    - 設置部署：単一選択欄（部署）
    - 設置室名：単一選択欄（室名）
    - 希望納期：年／月選択欄
  - 申請品目
    - 品目：テキスト
    - メーカー：テキスト
    - 型式：テキスト
    - 管理番号：テキスト
    - 設置場所：テキスト
    - 部門：テキスト
    - 部署：テキスト
  - 要望機器（新規購入希望）
    - 要望機器追加（最大3件）
    - 希望順：第一希望／第二希望／第三希望
    - 品目：テキストボックス
    - メーカー：テキストボックス
    - 型式：テキストボックス
    - 数量：テキストボックス
    - 単位：単一選択欄（単位）
    - 資産マスタから選択：別ウィンドウ表示ボタン（資産マスタ）
    - 並び替え／削除
  - 使用用途及び件数
    - 用途：テキストボックス
    - 症例数：テキストボックス
    - 件／月：単一選択欄
  - コメント（必要理由 他）：テキストエリア
  - 添付ファイル
    - ファイルの選択：ファイル添付ボタン
    - 添付ファイル一覧：ファイル一覧
  - システム接続要望
    - 現在の接続状況：有線／無線／接続不要
    - 現在の接続先：テキストボックス
    - 要望機器の接続要望：有線／無線／接続不要
    - 要望機器の接続先：テキストボックス
  - 廃棄処理（廃棄申請）
    - 更新対象機器の処理方法：廃棄／移動／継続利用
    - 移動先：テキストボックス
    - 継続利用理由：テキストボックス
  - 記載内容を確認する：モーダル表示ボタン（更新購入申請確認）
- モーダル（移動申請）
  - 申請基本情報：資産に紐づく基本情報をテキスト表示
    - 管理部署
    - 申請者
    - 申請日
    - 設置部門
    - 設置部署
    - 設置室名
  - 移動先
    - 設置部門：単一選択欄（部門）
    - 設置部署：単一選択欄（部署）
    - 設置室名：単一選択欄（室名）
  - コメント：テキストボックス
  - 上記内容で申請する：モーダル表示ボタン（移動申請確認）
- モーダル（移動申請確認）
  - 移動申請を送信しました：テキスト
  - 申請件数 n 件：テキスト
  - OK：保存、モーダル非表示ボタン（移動申請確認）
- モーダル（廃棄申請）
  - 申請基本情報：資産に紐づく基本情報をテキスト表示
    - 管理部署
    - 申請者
    - 申請日
    - 設置部門
    - 設置部署
    - 設置室名
  - コメント：テキストボックス
  - ファイルの選択：ファイル添付ボタン
  - 添付ファイル一覧：ファイルの選択から添付されたファイルを一覧表示
  - 上記内容で申請する：モーダル表示ボタン（廃棄申請確認）
- モーダル（廃棄申請確認）
  - 廃棄申請を送信しました：テキスト
  - 申請件数 n 件：テキスト
  - OK：保存、モーダル非表示ボタン（廃棄申請確認）
- モーダル（貸出機器登録）
  - 貸出グループ名：既存グループ選択または新規グループ名入力
  - 新規作成／既存から選択：貸出グループ名入力方式の切り替え
  - アラート発生までの期間：数値入力（日数。1〜365、初期値7）
  - 登録対象機器一覧
    - QRコード
    - 品目
    - メーカー
    - 型式
    - 部署／設置部門
  - キャンセル：モーダル非表示ボタン
  - 貸出機器として登録：保存、モーダル非表示ボタン

### 主な処理
- 閲覧権限が付与されている資産を一覧表示する。
- データ突合で確定した原本資産は `asset_ledgers` を正本として一覧へ反映する。現有品調査と固定資産台帳の統合行では、現在位置は現有品調査の値、固定資産番号・ME管理機器番号・契約/会計/価格等の台帳属性は固定資産台帳の値、分類・品目は紐付け先資産マスタ由来の確定値、メーカー名・型式は資産単位の自由入力を含む確定表示値を使用する。
- 正式取込対象29カラムのうち、資産一覧の既存表示カラムに対応する項目だけを一覧レスポンスへ返す。表示対象外の取込項目も `asset_ledgers` の専用カラムに保持し、`asset_import_rows.raw_data_json` だけを恒久的な参照先にしない。
- 一覧の `固定資産番号` は `asset_ledgers.asset_no`、`管理機器番号` は固定資産台帳の `ME管理機器番号` を引き継いだ `asset_ledgers.management_no`、`品目` は紐付け先SHIP資産マスタの品目名（有効な紐付けがない既存データのみ `asset_ledgers.asset_item_name` をフォールバック）、`メーカー名` / `型式` は空でない `asset_ledgers.manufacturer_name` / `model_name` を優先し、空の場合は紐付け先SHIP資産マスタのメーカー名 / 型式を表示する。`個体管理名称` は固定資産台帳の `品目名（元）` を引き継いだ `asset_ledgers.asset_name` を表示する。この表示優先順位は一覧レスポンス、キーワード検索、Excel出力で共通とする。
- 棟・階・部門・部署・室名は `asset_ledgers.facility_location_id` から `facility_locations` を参照して表示する。台帳取込由来のロケーション文字列スナップショットは保持せず、未解決行は原本確定対象に進まない。
- 資産一覧・カルテの閲覧は `original_list_view`、各種申請（更新購入/増設購入/新規購入/移動/廃棄）の起票導線は `original_application`、点検管理登録導線は `inspection_management`、保守契約登録導線は `maintenance_contract`、貸出登録導線は `lending_management`、管理部署編集導線は `management_department_edit` の実効権限で表示可否を判定する。
- 一覧から選択することで権限に応じた各種申請（更新購入/増設購入/新規購入/移動/廃棄）を実施可能。
- 一覧で1件以上の資産を選択し「貸出登録」を押下すると、貸出機器登録モーダルを表示する。モーダルでは既存の貸出グループ名を選択するか新規貸出グループ名を入力し、アラート発生までの期間（日数）を指定して登録する。
- 貸出機器登録では、選択資産ごとに `lending_devices` の有効な貸出管理対象機器を作成し、初期ステータスは `貸出可`、貸出グループ名と返却アラート発生日数はモーダル入力値、設置部署は選択時点の資産情報から設定する。貸出グループ名は独立マスタではなく、有効な `lending_devices.lending_group_name` の重複排除値を既存候補として扱う。
- 同一資産台帳IDに有効な `lending_devices` が既に存在する場合は重複登録を拒否し、既存の貸出管理タブ行を更新対象として案内する。複数資産の登録は全件成功または全件失敗とし、部分登録は行わない。
- 登録完了後、対象資産はタスク管理画面の貸出管理タブ一覧に表示される。貸出登録モーダルと貸出管理タブのAPI責務は No.31 貸出管理とし、メニュー画面から利用する貸出・返却操作は No.7 貸出・返却で扱う。
- 新規購入申請は、既存資産を選択せずに起票し、購入希望明細を `application_assets.asset_role='REQUEST'` として作成する。起票後は `applications.application_type='PURCHASE'`、`purchase_application_details.purchase_type='NEW'`、`applications.status='申請中'` として購入管理タブの申請受付一覧へ表示する。
- 増設購入申請は、既存資産を1件選択して起票し、参照元の既存資産を `application_assets.asset_role='CURRENT'`、増設希望明細を `application_assets.asset_role='REQUEST'` として保持する。購入管理タブで資産登録まで完了した場合、既存資産は維持したまま、増設分を新規原本資産として `asset_ledgers` に作成する。
- 更新購入申請は、既存資産を1件選択して起票し、更新対象の既存資産を `application_assets.asset_role='CURRENT'`、新規購入希望明細を `application_assets.asset_role='REQUEST'` として保持する。更新対象の既存資産には、申請モーダルで選択した後処理方針（廃棄 / 他部署への移動 / 継続利用）を `application_assets.replacement_action` として保持する。
- 更新購入申請で後処理方針が廃棄の場合は、購入申請の登録確定時に `applications.application_type='DISPOSAL'`、`application_assets.asset_role='DISPOSAL'` の廃棄申請を同一トランザクションで作成し、`disposal_application_details.related_purchase_application_id` で購入申請と紐づける。廃棄依頼グループは廃棄管理側で後続作成する。後処理方針が他部署への移動の場合は、更新購入に伴う移動として `transfer_application_details.related_purchase_application_id` で購入申請と紐づけ、移動管理側で後続処理できるようにする。後処理方針が継続利用の場合は、既存資産を原本上そのまま利用継続とし、移動/廃棄申請は作成しない。
- 購入管理タブで更新購入申請の資産登録まで完了した場合、新規購入希望明細から新規原本資産を `asset_ledgers` に作成し、更新対象の既存資産は申請時に保持した後処理方針に従って、廃棄管理、移動管理、または継続利用として扱う。
- 自施設閲覧かつ `management_department_edit` 権限が有効な場合のみ「管理部署編集」を表示し、押下後は一覧の管理部署列をインライン編集可能にする。
- 管理部署編集候補は、対象施設の `facility_locations` から `deleted_at IS NULL` かつ `department_id IS NOT NULL` の未削除行を `department_id` 単位で重複排除した部署一覧を用い、保持値は `department_id` とする。表示名は `section_name` を基本とし、同名候補が複数ある場合は `department_name / section_name` を表示する。
- 管理部署保存時は変更行のみを対象に `asset_ledgers.management_department_id` と `asset_ledgers.management_department_name` を一括更新し、対象行のいずれかで競合または候補失効が発生した場合は保存全体を取り消して再読込を促す。
- `management_department_id` が未設定の既存資産は、編集モード移行時に未選択として扱い、保存対象へ含める場合は候補を再選択させる。
- 病院ユーザーが協業グループ経由で他施設資産を参照する場合は、作業対象施設側の `original_list_view` 実効権限と公開元施設の他施設公開設定を満たす場合のみ資産閲覧を許可し、申請系ボタンおよび管理部署編集ボタンは非表示または非活性とする。

### 使用データ
- READ
  - 資産台帳／資産マスタ／ユーザー権限／表示列設定
  - `facility_locations` … 管理部署編集候補（個別部署マスタの部署）
  - `ship_asset_masters` … 資産マスタID、Category / 大分類 / 中分類 / 明細区分 / 品目 / メーカー / 型式の参照
  - `user_column_settings` … 表示カラム設定
  - `facility_collaboration_groups` / `facility_collaboration_group_facilities` / `facilities` … 病院ユーザーの他施設資産閲覧可否判定
  - `facility_external_view_settings` / `facility_external_column_settings` … 公開元施設のデータ種別・カラム公開可否判定
  - `lending_devices` … 貸出グループ名候補、貸出管理対象の重複登録判定
- CREATE
  - `applications`
  - `application_assets`
  - `lending_devices` … 貸出機器登録モーダルから作成する貸出管理対象機器
- UPDATE
  - `asset_ledgers` … 管理部署編集モードの一括保存

16. 資産詳細画面（`/asset-detail`）

### 目的
- 資産の詳細情報を参照し、写真、登録ドキュメント、業者情報、点検・修理履歴、ライフサイクル、品目情報、点検・保守情報、薬事情報、QR情報を資産カルテとして表示する。
- 表示項目に該当するデータが未登録または未設計の場合は、固定ダミー値を表示せず、未登録表示（`—` 等）、非活性、または設計不足として扱う。

### 入力／表示項目
- 遷移条件
  - `assetId` 指定：資産一覧、棚卸し、編集リスト、点検管理等から選択した資産を表示する。
  - `facilityId` + `qr_identifier` 指定：QRコード読み取りから対象資産を解決して表示する。
  - 戻り先：遷移元に応じて資産一覧、棚卸し、編集リスト、点検管理等へ戻る。
- ヘッダー
  - 品目名または個体管理名称
  - メーカー名
  - 型式
  - 閉じる：遷移元へ戻る
  - 編集する：自施設資産かつ編集権限がある場合のみ表示
  - 保存する：編集モードで表示し、保存後は結果フィードバックを表示する
- 設置情報バー
  - 棟
  - 階
  - 部門
  - 部署
  - 室名称
  - 管理部署
- 写真
  - 写真表示：選択中写真を表示する
  - 写真サムネイル：資産に紐づく写真を表示し、選択に応じてメイン写真を切り替える
  - 写真件数
  - 前へ／次へ：複数写真がある場合に表示
  - 写真追加：編集モードで表示
  - 写真削除：編集モードで表示し、削除対象を明示して確認する
- 登録ドキュメント
  - ドキュメント一覧：資産に直接紐づく登録ドキュメントの名称、文書日付、ファイル種別を表示する
  - ドキュメント表示：選択したドキュメントをプレビューまたはダウンロード可能にする
  - ドキュメント追加：編集モードで表示
  - ドキュメント削除：編集モードで表示し、削除対象を明示して確認する
- 業者情報
  - 納入窓口業者：業者名、担当者名、連絡先、メール
  - 保守窓口業者：業者名、担当者名、連絡先、メール
- 関連文書ショートカット
  - 取扱説明書
  - 点検マニュアル
  - 添付文書
- 点検・修理履歴
  - 実施日
  - 区分または修理区分
  - 業者名
  - 症状／結果概要／備考
- ライフサイクル
  - 購入金額
  - 保守金額
  - 累計修理費用
  - 修理回数
  - 貸出対象
  - 累計貸出回数
- 品目情報
  - QRコード
  - シリアル番号
  - 固定資産番号
  - ME管理機器番号
  - 台帳番号
  - 備品番号
  - 個体管理名称
  - 個体管理品目
  - メーカー名
  - 型式
  - 納入年月日
  - W × D × H
  - 契約決済No.
  - 発注依頼No.
  - 発注グループ名称
  - 耐用年数
  - 耐用期間
  - リース会社
  - リース期間
  - システム接続
  - システム接続先
- 点検・保守情報
  - 点検種別
  - 点検グループ名
  - 定期点検メニュー
  - 日常点検メニュー
  - 契約No.／決済No.（モック表記「契約金額No.」は名称確定時に整理する）
  - 契約種別
  - 契約グループ名
  - 契約日
  - 契約期間
  - 部品免責
  - 免責金額（税別）
  - オンコール対応
  - リモート対応
- 薬事情報
  - JMDNコード
  - JANコード
  - 類別コード
  - クラス分類
  - 特定保守管理区分
  - 一般的名称
  - 認証番号
  - 認証年月日

### 主な処理
- 資産一覧、棚卸し、編集リスト、点検管理等で選択された資産の詳細情報、写真、登録ドキュメント、業者情報、点検・修理履歴、ライフサイクル、品目情報、点検・保守情報、薬事情報を表示する。
- 固定資産台帳取込由来の資産では、資産詳細の既存表示項目に対応する固定資産番号、ME管理機器番号、納入年月日、契約決済No.、納入業者、リース会社・リース期間、耐用年数、購入金額を `asset_ledgers` の原本値から表示する。発注・見積等の関連業務データが存在する場合も、取込値を失わず、各表示項目で定義した優先順位に従う。
- 会計区分、勘定科目、定価/購入価格内訳、税区分、台帳備考、固定資産台帳取込の原文3項目など、現行画面に表示欄がない取込項目は資産詳細レスポンスへ過剰に追加しない。DBには原本資産属性として保持し、画面追加または外部連携時に利用可能な状態にする。
- 写真及びドキュメントはS3等のオブジェクトストレージに保存された実体をAPI経由で参照し、画面にはDBメタデータと認可済みの閲覧URLまたはプレビュー情報を表示する。S3 object keyをフロントへ自由参照用の識別子として扱わない。
- 資産詳細画面の登録ドキュメント一覧は、原則として資産台帳に直接紐づくドキュメントを表示する。申請、見積、発注、修理、点検、保守契約に紐づくドキュメントを資産詳細に横断表示する場合は、資産ライフサイクル表示として別途範囲を明確化する。
- 編集権限がある場合、資産台帳の編集可能項目、写真、資産直接ドキュメントを編集できる。業者情報、点検・修理履歴、保守契約、薬事マスタ等の関連業務データは本画面では参照表示とし、それぞれの正本画面で更新する。
- `facilityId` と `qr_identifier` をパラメーターに設定することで直接本画面に遷移することが可能。
- QRコードのカメラ読み取り等で直接本画面に遷移する場合、QRコード内URLの `facilityId` と `qr_identifier` をもとに対象資産を解決する。
- 未ログインユーザーがQRコード内URLへアクセスした場合はログイン画面へ誘導し、ログイン成功後に元URLの `facilityId` と `qr_identifier` に基づく資産解決処理を継続する。
- ログイン済みユーザーであっても、対象施設および対象資産に対する閲覧権限をサーバー側で判定し、権限がある場合のみ資産詳細を表示する。QRコードの読み取り成功自体は閲覧権限として扱わない。
- 閲覧権限がない場合は資産詳細、写真、ドキュメント、履歴、QR情報を表示せず、権限不足として扱う。
- QRコードが未発行、論理削除済み、未紐付、施設不一致、別資産紐付などで対象資産を一意に解決できない場合は、資産詳細を表示せず状態に応じたエラーとして扱う。
- 病院ユーザーが協業グループ経由で他施設資産を参照する場合は、作業対象施設側の `original_list_view` 実効権限と公開元施設の他施設公開設定を満たす場合のみ閲覧を許可し、編集モードへは遷移させない。

### DB取得元整理

| 画面ブロック | 表示項目 | 主な取得元 | 取得方針／補足 |
| --- | --- | --- | --- |
| ヘッダー | 品目名、個体管理名称、メーカー名、型式 | `asset_ledgers` / `ship_asset_masters` / 分類マスタ | 品目名は紐付け先SHIP資産マスタ由来の値を使用する。メーカー名・型式は空でない `asset_ledgers.manufacturer_name` / `model_name` を優先し、空の場合は紐付け先SHIP資産マスタのメーカー名・型式へフォールバックする。 |
| 設置情報バー | 棟、階、部門、部署、室名称 | `asset_ledgers.facility_location_id` -> `facility_locations` | 現有品調査と台帳が紐づく場合は現調側、台帳のみの場合は台帳側、現有品調査のみの場合は現調側のロケーションを採用する。未解決行は原本資産を作成しない。 |
| 設置情報バー | 管理部署 | `asset_ledgers.management_department_name`、候補解決時は `facility_locations.department_id` | 管理部署は設置部署と別管理。編集候補は資産一覧と同じロジックを使う。 |
| 写真 | 写真一覧、代表写真、撮影日時、登録者 | `asset_photos` VIEW、正本は `application_documents` | `owner_type='ASSET_LEDGER'` の写真と、確定済み現有品調査から資産へ引き継がれた写真を投影する。 |
| 登録ドキュメント | 契約書、納品書、検収書等の資産直接ドキュメント | `asset_documents` VIEW、正本は `application_documents` | 通常ドキュメント一覧は `owner_type='ASSET_LEDGER'` を対象にする。申請・見積由来文書を混在させる場合は別表示区分が必要。 |
| 業者情報 | 納入窓口業者 | `asset_ledgers.delivery_vendor_name`、または `asset_ledgers.source_order_item_id` -> `order_items` -> `orders` -> `vendors` | 固定資産台帳取込値がある場合はそれを表示し、未設定時のみ発注起点の業者情報を補助参照する。 |
| 業者情報 | 保守窓口業者 | `maintenance_contract_assets.asset_ledger_id` -> `maintenance_contracts`、必要に応じて `maintenance_contracts.vendor_id` -> `vendors` | 有効かつ契約中の保守契約を優先し、契約業者を保守窓口として表示する。 |
| 関連文書ショートカット | 取扱説明書 | `ship_asset_masters` -> `ship_asset_master_details.operation_manual`、または `application_documents` | 資産マスタ由来の標準文書と資産個別登録文書のどちらを優先するかAPI設計で明確化する。 |
| 関連文書ショートカット | 添付文書 | `ship_asset_masters.jmdn_registered_item_id` -> `jmdn_registered_items.attachment_file_name` / `attachment_url` | JMDN登録品目の添付文書を参照する。URLがない場合は非活性表示にする。 |
| 関連文書ショートカット | 点検マニュアル | `inspection_tasks` -> `inspection_menus`、または `application_documents` | 現行DBには点検マニュアル専用添付の明確な保存先がない。点検メニュー添付を持たせるか、資産直接ドキュメントの `document_type='INSPECTION_MANUAL'` で扱うか設計確認が必要。 |
| 点検・修理履歴 | 点検履歴の実施日、区分、業者、結果概要 | `inspection_tasks` -> `inspection_results`、`inspection_tasks.vendor_id` -> `vendors`、`maintenance_contracts` | 点検種別は `inspection_tasks.inspection_type`、実施日は `inspection_results.inspected_on`、費用は `inspection_results.total_cost` を参照する。 |
| 点検・修理履歴 | 修理履歴の実施日、修理区分、業者、症状 | `application_assets.asset_ledger_id` -> `applications` -> `repair_request_details`、必要に応じて `rfq_applications` / `rfqs` / `quotations` / `orders` | 症状は `repair_request_details.symptom_text`。外部修理の業者・金額はRFQ/見積/発注側の確定情報を参照する。 |
| ライフサイクル | 見積金額 | `asset_ledgers.quotation_price_total_incl_tax` / `quotation_price_total_excl_tax` | 固定資産台帳取込の見積金額を表示する。画面の単一表示は税込金額、税込未設定時は税別金額の順とし、税区分・消費税率も原本に保持する。 |
| ライフサイクル | 購入金額 | `asset_ledgers.purchase_price_total_incl_tax` / `purchase_price_total_excl_tax`、補助参照として `asset_ledgers.acquisition_cost` または `source_order_item_id` -> `order_items.amount` | 購入管理・資産登録で確定した購入金額を表示する。固定資産台帳取込の見積金額からは設定しない。 |
| ライフサイクル | 保守金額 | `maintenance_contract_assets.contract_unit_price_excl_tax`、`maintenance_contracts.contract_amount_excl_tax` | 資産単位表示は契約対象資産の契約単価を優先する。 |
| ライフサイクル | 累計修理費用、修理回数 | `repair_request_details`、`applications`、`inspection_results.total_cost`、`rfqs` / `quotations` / `orders` | 修理申請・修理RFQ・点検結果費用をどこまで累計対象に含めるか集計定義が必要。 |
| ライフサイクル | 貸出対象、累計貸出回数 | `lending_devices`、`lending_transactions` | 貸出対象は有効な `lending_devices.is_active=true` の有無、累計貸出回数は該当 `lending_device_id` の履歴件数で集計する。 |
| 品目情報 | QRコード | `qr_codes` | `asset_ledger_id` に紐づく未削除QRを表示する。 |
| 品目情報 | シリアル番号、固定資産番号、ME管理機器番号、備品番号 | `asset_ledgers.serial_no` / `asset_no` / `management_no` / `equipment_no` | 固定資産台帳の `ME管理機器番号` は `management_no` に引き継ぐ。`equipment_no` は備品番号・現有品調査側の既存機器番号として別管理する。 |
| 品目情報 | 台帳番号 | `asset_ledgers.asset_ledger_id` または追加予定の表示用台帳番号 | 現行DBには表示用 `ledger_no` がない。内部IDを表示しない要件であれば `asset_ledgers` へ表示用台帳番号の追加が必要。 |
| 品目情報 | 個体管理名称、個体管理品目、メーカー名、型式 | `asset_ledgers` / `ship_asset_masters` / 分類マスタ | 個体管理名称は `asset_ledgers.asset_name`、個体管理品目は紐付け先SHIP資産マスタ由来の品目名を表示する。メーカー名・型式は空でない資産固有スナップショットを優先し、空の場合は紐付け先SHIP資産マスタの名称へフォールバックする。 |
| 品目情報 | 納入年月日、W × D × H | `asset_ledgers.delivery_date` / `width_mm` / `depth_mm` / `height_mm`、補助参照として `ship_asset_master_details` | 資産個別寸法があれば `asset_ledgers` を優先し、未登録時は資産マスタ標準値を参照できる。 |
| 品目情報 | 契約決済No.、発注依頼No.、発注グループ名称 | `asset_ledgers.contract_settlement_no`、および `asset_ledgers.source_order_item_id` -> `order_items` -> `orders` -> `rfqs` | 契約決済No.は固定資産台帳取込値を優先し、未設定時のみ `orders.settlement_no` を補助参照する。発注番号とグループ名称は発注起点データがある場合に表示する。 |
| 品目情報 | 耐用年数、耐用期間 | `asset_ledgers.legal_service_life` / `recommended_service_life`、補助参照として `ship_asset_master_details.legal_service_life` / `service_life_period` | 資産個別値を優先し、未登録時は資産マスタ標準値を補助表示する。 |
| 品目情報 | リース会社、リース期間 | `asset_ledgers.lease_company_name` / `lease_start_on` / `lease_end_on`、補助参照として `orders.lease_company_name` / `lease_start_on` / `lease_years` | 固定資産台帳取込値を原本資産に保持して優先表示し、未設定時のみ発注情報を補助参照する。 |
| 品目情報 | システム接続、システム接続先 | `asset_ledgers.system_connected`、`edit_list_items.current_connection_status` / `current_connection_destination`、`purchase_application_details` | 現行 `asset_ledgers` は接続有無のみ保持し、接続先は保持しない。恒久表示項目にするなら台帳または資産技術情報テーブルへ正本項目追加が必要。 |
| 点検・保守情報 | 点検種別、点検グループ名 | `inspection_tasks`、`maintenance_contract_assets` | 有効な点検タスク、または保守契約対象資産の点検設定から表示する。 |
| 点検・保守情報 | 定期点検メニュー、日常点検メニュー | `inspection_tasks.periodic_menu_id` / `daily_menu_before_id` / `daily_menu_during_id` / `daily_menu_after_id` -> `inspection_menus` | 日常点検メニューが複数タイミングに分かれる場合は、画面表示名の結合ルールが必要。 |
| 点検・保守情報 | 契約No.／決済No.、契約種別、契約グループ名、契約日、契約期間 | `maintenance_contract_assets` -> `maintenance_contracts` | 資産が複数契約に含まれる場合は、有効契約・契約中・最新開始日の順など優先順位を定義する。 |
| 点検・保守情報 | 部品免責、免責金額、オンコール対応、リモート対応 | `maintenance_contract_assets.parts_exemption_flag` / `parts_exemption_text` / `exemption_amount` / `on_call_support` / `remote_maintenance_available` | 資産別条件は `maintenance_contract_assets` を正本にする。 |
| 薬事情報 | JMDNコード、類別コード、一般的名称 | `asset_ledgers.ship_asset_master_id` -> `ship_asset_masters` -> `jmdn_registered_items` -> `jmdn_classifications` | JMDN分類・一般名称は共有マスタを参照する。 |
| 薬事情報 | クラス分類、特定保守管理区分 | `ship_asset_master_details.pmda_classification` / `pmda_specific_maintenance` | 資産マスタ詳細のPMDA固定属性を参照する。 |
| 薬事情報 | JANコード、認証番号、認証年月日 | 現行DB定義では該当カラムなし | 画面表示必須とする場合は、JMDN登録品目または資産マスタ詳細に保存先を追加する必要がある。 |

### 使用データ
- READ
  - `asset_ledgers` … 資産詳細本体、品目情報、設置情報スナップショット、契約・取得・リース・寸法・システム接続有無
  - `facility_locations` … 棟／階／部門／部署／室名称、管理部署候補
  - `asset_photos` / `application_documents` … 資産写真、現有品調査から引き継がれた写真、S3等のファイルメタデータ
  - `asset_documents` / `application_documents` … 資産直接ドキュメント、文書プレビュー・ダウンロード用メタデータ
  - `qr_codes` … QRコード表示、QR直接遷移時の対象資産解決
  - `ship_asset_masters` … 資産マスタID、Category / 大分類 / 中分類 / 明細区分 / 品目 / メーカー / 型式の参照
  - `ship_asset_master_details` … 取扱説明書、標準寸法、耐用年数、薬事・PMDA固定属性
  - `jmdn_registered_items` / `jmdn_classifications` … 添付文書、JMDNコード、類別コード、一般的名称
  - `orders` / `order_items` / `rfqs` / `quotations` … 納入窓口業者、契約決済No.、発注番号、発注グループ名称、購入・見積・発注由来情報
  - `edit_list_items` / `purchase_application_details` … システム接続先など、現行台帳に未保持の接続情報の補助参照
  - `maintenance_contracts` / `maintenance_contract_assets` … 保守窓口業者、保守金額、点検グループ名、契約情報、保守条件
  - `inspection_tasks` / `inspection_menus` / `inspection_results` … 点検メニュー、点検履歴、点検費用
  - `applications` / `application_assets` / `repair_request_details` … 修理履歴、修理区分、症状、修理担当業者
  - `lending_devices` / `lending_transactions` … 貸出対象、貸出状態、累計貸出回数
  - `vendors` … 業者マスタの業者名、担当者、電話番号、メール
  - `facility_collaboration_groups` / `facility_collaboration_group_facilities` / `facilities` … 病院ユーザーの他施設資産閲覧可否判定
  - `facility_external_view_settings` / `facility_external_column_settings` … 公開元施設のデータ種別・カラム公開可否判定
- CREATE
  - `application_documents` … 資産写真・資産直接ドキュメントのメタデータ登録
- UPDATE
  - `asset_ledgers` … 編集権限がある場合の資産台帳編集可能項目
  - `application_documents` … 写真・ドキュメントの代表写真、表示順、論理削除等
- DELETE
  - `application_documents` … 写真／ドキュメントの論理削除

### DB設計上の確認事項
- `JANコード`、`認証番号`、`認証年月日` は現行DB定義に保存先がないため、資産詳細で表示必須とする場合は `jmdn_registered_items` または `ship_asset_master_details` へ項目追加する。
- `台帳番号` を内部IDとは別の業務表示番号として扱う場合は、`asset_ledgers` へ表示用台帳番号を追加する。
- `システム接続先` は現行 `asset_ledgers` に保持されていない。資産詳細の恒久表示とする場合は、資産台帳または資産技術情報テーブルへ正本項目を追加する。
- `点検マニュアル` は現行DB定義上の専用添付先が曖昧である。点検メニューに添付を持たせるか、資産直接ドキュメント種別で扱うかをAPI/DB設計で確定する。
- 資産詳細に申請、見積、発注、修理、点検、保守契約の関連ドキュメントを横断表示する場合は、`application_documents` の業務所有者と資産との関係を安定して引ける読み取りモデルまたはリンク定義を追加する。

38. 棚卸し画面（`/inventory`）

### 目的
- 棚卸し対象資産の現地確認を行い、場所変更・廃棄を申請に連携する。

### 利用者
- 棚卸し担当者、資産管理担当者

### 入力／表示項目
- ヘッダー
  - 棚卸し：タイトル
  - 資産一覧に戻る：遷移ボタン（`/asset-search-result`）
- 進捗表示
  - 棚卸し進捗：確認済件数／全件数／進捗率を `棚卸し進捗: 20 / 20 件 (100%)` 形式で表示
  - 確認済件数は、確認済、移動予定、廃棄予定の件数合計とし、未確認および要対応は含めない
  - 進捗バー：進捗率に応じた横棒バーを表示
- フィルター
  - ステータス：ラジオボタン（未確認／確認済／移動予定／廃棄予定／要対応）
  - 管理部署：選択欄
  - 部門名：選択欄
  - 部署名：選択欄
  - Category：選択欄
  - 大分類：選択欄
  - 中分類：選択欄
- ステータス定義
  - 未確認：棚卸し対象だが現地確認結果が未登録の状態
  - 確認済：現地で資産の存在が確認され、現状維持と判断した状態
  - 移動予定：現地確認の結果、設置場所変更が必要と判断した状態
  - 廃棄予定：現地確認の結果、廃棄・除却が必要と判断した状態
  - 要対応：現地確認では判断できず、後続確認が必要な保留状態
- 一括操作
  - 全選択：表示中の未確認資産を一括選択／解除するチェックボックス
  - 選択件数：選択済み件数／表示中の未確認資産件数を表示
  - 確認済：選択した資産を一括で確認済にするボタン
  - 廃棄（除却）申請へ：選択した資産を一括で廃棄予定として登録するためのモーダルを表示するボタン
  - 移動申請へ：選択した資産を一括で移動予定として登録するためのモーダルを表示するボタン
  - 要対応（保留）：選択した資産を一括で要対応にするボタン
- 資産一覧
  - 棚卸し対象資産を一覧表示する
  - 資産はカード形式で表示する
  - 未確認資産カードには個別選択用チェックボックスを表示し、複数資産を同時に選択できる
  - 選択した複数資産に対して、一括操作の確認済、廃棄（除却）申請へ、移動申請へ、要対応（保留）を実行できる
  - 移動申請へ／廃棄（除却）申請へでは、棚卸し完了前に申請を作成せず、棚卸し明細に移動予定／廃棄予定として保持する
  - カード上部に資産画像を表示する。画像未登録時は画像プレースホルダーを表示する
  - QRコード
  - 日付（棚卸登録日。確認済／移動予定／廃棄予定／要対応へ確定した明細は `inventory_items.confirmed_at` の日付）
  - 品目
  - 状態バッジ
  - 資産情報ラベル
    - 管理部署
    - 設置場所（棟／階／部門／部署）
    - メーカー
    - 型式
    - シリアルNo.
    - 固定資産番号（資産台帳の `asset_no`。画面・APIでは `assetNo` として扱う）
  - 詳細を見る：遷移ボタン（`/asset-detail`）
  - 在庫あり／移動予定／廃棄予定：確定ボタン
- モーダル
  - 移動予定（棟／階／部門／部署／諸室名）
  - 廃棄理由入力
  - 在庫あり確認
  - 一括確定確認：一括操作の `確認済` ボタン押下時に表示
    - 選択した資産を一括で「在庫あり（現状維持）」として確定する旨の確認メッセージ
    - 選択件数
    - 選択資産一覧（選択資産の品目名）
    - キャンセル：モーダル非表示ボタン
    - `n件を確定する`：選択資産を確認済として確定する実行ボタン
  - 要対応（保留）理由：一括操作の `要対応（保留）` ボタン押下時に表示
    - 選択した資産を一括で「要対応（保留）」にする旨の説明メッセージ
    - 選択件数
    - 保留理由：任意入力のテキストエリア
    - キャンセル：モーダル非表示ボタン
    - 登録する：選択資産を要対応として登録する実行ボタン
  - 移動申請：一括操作の `移動申請へ` ボタン押下時に表示
    - 本モーダルでは申請を即時作成せず、選択資産の棚卸し明細に移動予定として登録する
    - 申請基本情報：所属部署、申請者、申請日、設置部門、設置部署、設置室名
    - 対象資産情報：選択資産のQRコード、品目名、メーカー名、型式、数量、シリアルNo.、納入年月日
    - 移動先
      - 接続本体QRコード：任意入力
      - 設置部門：必須選択
      - 設置部署：必須選択
      - 設置室名：必須入力
    - コメント（移動理由他）：任意入力のテキストエリア
    - 記載内容を確認する：移動申請内容確認画面を表示するボタン
    - 移動申請内容確認
      - 申請基本情報、対象資産情報、移動先、コメントを確認表示
      - 戻る：入力画面へ戻るボタン
      - 申請する：移動予定を棚卸し明細に登録するボタン。移動申請は棚卸し完了時に自動作成する
  - 廃棄申請：一括操作の `廃棄（除却）申請へ` ボタン押下時に表示
    - 本モーダルでは申請を即時作成せず、選択資産の棚卸し明細に廃棄予定として登録する
    - 申請基本情報：所属部署、申請者、申請日、設置部門、設置部署、設置室名
    - 対象資産情報：選択資産のQRコード、品目名、メーカー名、型式、数量、シリアルNo.、納入年月日
    - コメント（廃棄理由他）：任意入力のテキストエリア
    - 添付ファイル：ファイル選択、選択済みファイル件数、選択済みファイル一覧、削除ボタン
    - 記載内容を確認する：廃棄申請内容確認画面を表示するボタン
    - 廃棄申請内容確認
      - 申請基本情報、対象資産情報、コメント、添付ファイルを確認表示
      - 戻る：入力画面へ戻るボタン
      - 申請する：廃棄予定を棚卸し明細に登録するボタン。廃棄申請は棚卸し完了時に自動作成する
  - 棚卸し完了確認：棚卸し完了ボタン押下時に表示し、確認済み件数（確認済／移動予定／廃棄予定の合計）／全件数、移動申請（自動作成）件数、廃棄申請（自動作成）件数、棚卸し結果をExcel出力ボタン、キャンセルボタン、完了するボタンを表示
  - 棚卸しリセット確認
- フッター
  - 棚卸しを完了する：未確認が0件、要対応が0件、かつ全資産が確認済／移動予定／廃棄予定のいずれかに分類済みの場合に実行可能となるボタン

### 決定事項（PM回答反映）
- `移動申請へ`／`廃棄（除却）申請へ` 選択時点では、申請を作成せず、棚卸し明細に移動予定／廃棄予定として記録する。
- 棚卸し完了確認モーダルの `完了する` 押下時に、移動予定／廃棄予定の明細をもとに移動申請／廃棄申請を自動作成する。
- 棚卸し期間中に申請や後続処理を進めず、棚卸し終了後に事務側で集約して後続処理へ連携する。
- 棚卸し明細のステータスは、未確認、確認済、移動予定、廃棄予定、要対応で管理する。
- 移動申請対象・廃棄申請対象は、確認済や要対応には含めず、それぞれ移動予定、廃棄予定として扱う。
- 進捗バーの確認済件数には、確認済、移動予定、廃棄予定を含める。
- 棚卸し完了は、未確認が0件、要対応が0件、かつ全資産が確認済／移動予定／廃棄予定のいずれかに分類済みの場合のみ実行可能とする。

### 主な処理
- 棚卸し開始時に、作業対象施設単位で `inventory_sessions` を作成し、対象資産を `inventory_items` に未確認明細として生成する。
- 同一施設で進行中（`IN_PROGRESS`）の棚卸しが存在する場合、新規開始は行わず、権限のある同施設ユーザーに同じ棚卸し作業状態を共有表示する。
- 同一施設で同時に進行できる棚卸しセッションは1件のみとする。
- 個別または一括で在庫あり確定／要対応登録／移動予定登録／廃棄予定登録を行い、操作時点で `inventory_items` をサーバー側に即時保存する。
- 移動予定／廃棄予定登録時に補足情報（新設置場所、廃棄理由）を必須入力とする。
- 明細更新は `inventory_items.lock_version` による楽観ロックで競合検知し、他ユーザーが先に更新した明細は上書きせず再取得を促す。
- 一括更新は対象明細ごとの `lock_version` を検証し、1件でも競合する場合は原則として全体をロールバックして競合明細を返す。
- 棚卸し完了確認モーダルの `完了する` 押下時に、移動予定明細は移動申請、廃棄予定明細は廃棄申請として自動作成し、ホーム画面（`/main`）へ遷移する。
- 棚卸し完了時は未確認明細と要対応明細が残っていないこと、および全資産が確認済／移動予定／廃棄予定のいずれかに分類済みであることを検証し、`inventory_sessions` と対象 `inventory_items` をトランザクションで排他して完了処理を行う。
- 棚卸し画面表示・開始・明細更新は `inventory`、棚卸し完了・取消・Excel出力は `inventory_complete` の実効権限で表示可否と API 実行可否を判定する。

### 使用データ
- READ
  - `inventory_sessions` … 施設単位の棚卸しプロセスヘッダ
  - `inventory_items` … 棚卸し対象資産ごとの作業状態
  - `inventory_item_status_histories` … 棚卸し明細の状態変更履歴
  - `asset_ledgers` … 棚卸し対象資産
  - `applications` … 自動作成される移動申請／廃棄申請
  - `application_assets` … 申請対象資産
  - `application_status_histories` … 申請生成・状態履歴
  - `facility_locations` … 設置場所候補、部門／部署／諸室候補
- CREATE
  - `inventory_sessions` … 棚卸し開始時のプロセスヘッダ
  - `inventory_items` … 棚卸し開始時の対象資産明細
  - `inventory_item_status_histories` … 明細状態変更履歴
  - `applications` … 自動作成される移動申請／廃棄申請
  - `application_assets` … 申請対象資産
  - `application_status_histories` … 申請生成・状態履歴
- UPDATE
  - `inventory_sessions` … 進行状態、完了／取消、排他制御版
  - `inventory_items` … 確認済／要対応／移動予定／廃棄予定の作業状態、排他制御版
  - `asset_ledgers` … 棚卸し完了時の最終棚卸日／最終棚卸ユーザー

### マスタ管理

17. SHIP資産マスタ画面（`/ship-asset-master`）

### 目的
- SHIP資産マスタを参照・管理する。

### 入力／表示項目
- ヘッダー
  - 表示件数：一覧件数
  - エクスポート：ボタン
  - インポート：ファイル選択ボタン（`.xlsx` / `.xls`）
  - 新規作成：モーダル表示ボタン（資産マスタ新規作成）
  - 戻る：遷移ボタン（`/main`）
- 本体
  - Category：フィルタリング
  - 大分類：フィルタリング
  - 中分類：フィルタリング
  - 品目：フィルタリング
  - メーカー：フィルタリング
  - 初期表示件数：最大 500 件。追加表示操作により段階的に表示件数を拡張する
  - 資産マスタ一覧（固定カラムは以下の順で表示）
    - JMDN分類・一般名称
      - 類別コード
      - JMDNコード
      - 類別名称
      - 中分類名
      - 一般的名称
      - 販売名
      - 製造販売業者等
      - 添付文書
    - 薬事
      - 薬事
    - SHIP_Master
      - 資産マスタID
      - カテゴリ
      - 大分類
      - 中分類
      - 明細区分
      - 品目
      - メーカー
      - 型式
    - 設備情報
      - 図面No.
      - レイアウト反映
      - 特殊設備
      - Master標準図
      - 幅(W)
      - 奥行(D)
      - 高さ(H)
      - 電源接続
      - 電源種別
      - 消費電力
      - 給水
      - 給湯
      - 排水
      - 排気サイズ
      - 排気風量
      - 蒸気
      - ガス
      - 重量(kg)
      - 補強
      - 架台・アンカー
      - 床下げ
      - 設備備考
    - 資産情報
      - 耐用年数(法定)
      - 耐用期間
      - EOS:販売終了
      - EOS:メンテ終了
      - 専用消耗品
      - カタログ
      - 操作マニュアル
      - その他PDF
    - PMDA提供
      - クラス分類告示
      - 特定保守告示
      - 設置管理告示
      - 類別コード(PMDA)
      - 類別名称(PMDA)
      - 中分類名(PMDA)
      - コード(PMDA)
      - 一般的名称(PMDA)
      - 一般的名称定義
      - クラス分類
      - GHTFルール
      - 特定保守
      - 設置管理
      - 修理区分
      - QMS告示316号
      - 旧一般的名称コード
      - 旧一般的名称
      - 旧クラス分類
      - 旧修理種別
      - 改正回数
      - 最終更新日
    - 登録
      - 登録状況
    - 操作（編集）：モーダル表示ボタン（資産マスタ編集）
    - 操作（削除）：モーダル表示ボタン（資産マスタ削除）
- モーダル（資産マスタ新規作成）
  - 一覧に表示する固定カラムをすべて画面項目として表示し、資産マスタIDを除く各カラムは必須入力欄として扱う
  - JMDN登録品目：検索選択欄（JMDN分類・一般名称の必須項目を設定）
  - JMDN検索：モーダル表示ボタン（JMDN検索）
  - JMDN新規作成：モーダル表示ボタン（JMDN作成）
  - JMDN分類・一般名称（必須）
    - 類別コード
    - JMDNコード
    - 類別名称
    - 中分類名
    - 一般的名称
    - 販売名
    - 製造販売業者等
    - 添付文書
  - 薬事（必須）
    - 薬事
  - SHIP_Master（必須）
    - 資産マスタID（新規作成時はサーバー採番後に参照表示）
    - カテゴリ
    - 大分類
    - 中分類
    - 明細区分
    - 品目
    - メーカー
    - 型式
  - 設備情報（必須）
    - 図面No.
    - レイアウト反映
    - 特殊設備
    - Master標準図
    - 幅(W)
    - 奥行(D)
    - 高さ(H)
    - 電源接続
    - 電源種別
    - 消費電力
    - 給水
    - 給湯
    - 排水
    - 排気サイズ
    - 排気風量
    - 蒸気
    - ガス
    - 重量(kg)
    - 補強
    - 架台・アンカー
    - 床下げ
    - 設備備考
  - 資産情報（必須）
    - 耐用年数(法定)
    - 耐用期間
    - EOS:販売終了
    - EOS:メンテ終了
    - 専用消耗品
    - カタログ
    - 操作マニュアル
    - その他PDF
  - PMDA提供（必須）
    - クラス分類告示
    - 特定保守告示
    - 設置管理告示
    - 類別コード(PMDA)
    - 類別名称(PMDA)
    - 中分類名(PMDA)
    - コード(PMDA)
    - 一般的名称(PMDA)
    - 一般的名称定義
    - クラス分類
    - GHTFルール
    - 特定保守
    - 設置管理
    - 修理区分
    - QMS告示316号
    - 旧一般的名称コード
    - 旧一般的名称
    - 旧クラス分類
    - 旧修理種別
    - 改正回数
    - 最終更新日
  - 登録（必須）
    - 登録状況
  - キャンセル：モーダル非表示ボタン（資産マスタ新規作成）
  - 登録：保存ボタン
  - 閉じる：モーダル非表示ボタン（資産マスタ新規作成）
- モーダル（資産マスタ編集）
  - 一覧に表示する固定カラムをすべて画面項目として表示し、資産マスタIDを除く各カラムは必須入力欄として扱う
  - JMDN登録品目：検索選択欄（JMDN分類・一般名称の必須項目を設定）
  - JMDN検索：モーダル表示ボタン（JMDN検索）
  - JMDN新規作成：モーダル表示ボタン（JMDN作成）
  - JMDN分類・一般名称（必須）
    - 類別コード
    - JMDNコード
    - 類別名称
    - 中分類名
    - 一般的名称
    - 販売名
    - 製造販売業者等
    - 添付文書
  - 薬事（必須）
    - 薬事
  - SHIP_Master（必須）
    - 資産マスタID（変更不可の参照表示）
    - カテゴリ
    - 大分類
    - 中分類
    - 明細区分
    - 品目
    - メーカー
    - 型式
  - 設備情報（必須）
    - 図面No.
    - レイアウト反映
    - 特殊設備
    - Master標準図
    - 幅(W)
    - 奥行(D)
    - 高さ(H)
    - 電源接続
    - 電源種別
    - 消費電力
    - 給水
    - 給湯
    - 排水
    - 排気サイズ
    - 排気風量
    - 蒸気
    - ガス
    - 重量(kg)
    - 補強
    - 架台・アンカー
    - 床下げ
    - 設備備考
  - 資産情報（必須）
    - 耐用年数(法定)
    - 耐用期間
    - EOS:販売終了
    - EOS:メンテ終了
    - 専用消耗品
    - カタログ
    - 操作マニュアル
    - その他PDF
  - PMDA提供（必須）
    - クラス分類告示
    - 特定保守告示
    - 設置管理告示
    - 類別コード(PMDA)
    - 類別名称(PMDA)
    - 中分類名(PMDA)
    - コード(PMDA)
    - 一般的名称(PMDA)
    - 一般的名称定義
    - クラス分類
    - GHTFルール
    - 特定保守
    - 設置管理
    - 修理区分
    - QMS告示316号
    - 旧一般的名称コード
    - 旧一般的名称
    - 旧クラス分類
    - 旧修理種別
    - 改正回数
    - 最終更新日
  - 登録（必須）
    - 登録状況
  - キャンセル：モーダル非表示ボタン（資産マスタ編集）
  - 更新：保存ボタン
  - 閉じる：モーダル非表示ボタン（資産マスタ編集）
- モーダル（資産マスタ削除）
  - この資産マスタを削除してもよろしいですか？：テキスト
  - OK：保存ボタン
  - キャンセル：モーダル非表示ボタン（資産マスタ削除）
- モーダル（JMDN検索）
  - 全体検索：テキストボックス
  - 類別コード：テキストボックス
  - 類別名称：テキストボックス
  - JMDNコード：テキストボックス
  - 販売名：テキストボックス
  - 製造販売業者等：テキストボックス
  - 検索結果一覧
    - 類別コード
    - 類別名称
    - JMDN中分類名
    - 一般的名称
    - JMDNコード
    - 販売名
    - 製造販売業者等
    - 添付文書ファイル名（JMDN参照）
    - 操作（選択）：選択ボタン
  - 新規作成：モーダル表示ボタン（JMDN作成）
  - 閉じる：モーダル非表示ボタン
- モーダル（JMDN作成）
  - 類別コード：テキストボックス
  - 類別名称：テキストボックス
  - JMDN中分類名：テキストボックス
  - 一般的名称：テキストボックス
  - JMDNコード：テキストボックス
  - 販売名：テキストボックス
  - 製造販売業者等：テキストボックス
  - 添付文書ファイル名：テキストボックス
  - 添付文書URL：テキストボックス
  - キャンセル：モーダル非表示ボタン（JMDN作成）
  - 保存して選択：保存ボタン
  - 閉じる：モーダル非表示ボタン（JMDN作成）
- モーダル（インポートプレビュー）
  - 追加インポート：保存ボタン
  - 置換インポート：保存ボタン
  - キャンセル：モーダル非表示ボタン（インポートプレビュー）
  - テンプレートダウンロード：ファイルダウンロードボタン

### 主な処理
- 本画面は SHIP資産マスタの管理画面として扱う。他画面から資産マスタ候補を検索・選択する用途は、30. 資産マスタ選択画面（`/asset-master`）を使用し、本画面の一覧・モーダル要件へ選択モード固有の表示や `postMessage` 仕様を混在させない。
- 新規作成モーダルおよび編集モーダルでは、一覧に表示する固定カラムをすべて画面項目として表示し、資産マスタIDを除く各カラムは必須入力欄として保存対象に含める。
- 必須項目は、一覧に表示する固定カラムすべてとする。対象は JMDN分類・一般名称の全カラム（類別コード / JMDNコード / 類別名称 / 中分類名 / 一般的名称 / 販売名 / 製造販売業者等 / 添付文書）、SHIP_Master の全カラム（資産マスタID / カテゴリ / 大分類 / 中分類 / 明細区分 / 品目 / メーカー / 型式）、および薬事 / 設備情報 / 資産情報 / PMDA提供 / 登録状況の全固定属性とする。
- 資産マスタIDは保存時に必須値として保持する。新規作成時はサーバー側で採番して登録後に表示し、編集時は変更不可とする。
- Category / 大分類 / 中分類 / 品目 / メーカー / 型式の入力値に対応する分割マスタが未登録の場合は、親子関係を保って `asset_large_classes` / `asset_medium_classes` / `asset_items` / `manufacturers` / `models` を作成・更新したうえで `ship_asset_masters` を登録・更新する。
- 明細区分は SHIP資産マスタ本体の属性として保持し、未入力の場合は登録・更新を不可とする。
- 薬事、設備情報、資産情報、PMDA提供、登録状況の固定カラムは必須入力とし、入力された値を `ship_asset_master_details` に保存する。未入力項目がある場合は登録・更新不可とし、詳細行自体は `ship_asset_masters` 1件につき必ず1件保持する。
- JMDNセクションでは `jmdn_registered_items` を検索し、選択した行の分類情報・登録品目情報を資産マスタモーダルへ反映する。
- JMDN検索で該当がない場合は JMDN作成モーダルを開き、`JMDN分類・一般的名称` と `JMDN登録品目` を同一フローで登録できるようにする。
- JMDN作成保存時は、`JMDNコード` が既存の `jmdn_classifications` と一致する場合は親分類を再利用し、一致がない場合のみ `jmdn_classifications` を新規作成する。
- JMDN作成保存時に、既存 `JMDNコード` と入力した `類別コード` / `類別名称` / `JMDN中分類名` / `一般的名称` が不一致の場合は保存エラーとする。
- JMDN作成保存時は、`添付文書ファイル名` と `添付文書URL` をセットで扱い、片方のみの入力は保存エラーとする。
- JMDN作成保存時は、再利用または新規作成した親分類配下で `販売名` / `製造販売業者等` / `添付文書ファイル名` / `添付文書URL` が同一の `jmdn_registered_items` が存在する場合は既存行を再利用し、存在しない場合のみ `jmdn_registered_items` を新規作成する。
- JMDN作成の完了後は、返却された `JMDN登録品目` を資産マスタモーダルへ自動設定し、分類情報・登録品目情報は参照表示に切り替える。
- SHIP資産マスタ一覧・新規作成モーダル・編集モーダル・JMDN検索結果の「添付文書」は、JMDN登録品目に保持した `添付文書ファイル名` を安定表示し、リンク先には `添付文書URL` を用いる。SHIP資産マスタ固有の Document 列は保持しない。
- 資産マスタ新規作成・編集の保存は、JMDN作成が必要な場合は先に `jmdn_classifications` / `jmdn_registered_items` の再利用または登録を確定し、その後 `ship_asset_masters` と `ship_asset_master_details` を同一トランザクションで UPSERT する。固定項目の更新成否は分離しない。
- 資産マスタ削除時は `ship_asset_masters.is_active=false` の論理削除とし、既存資産・編集リストの参照は維持する。
- 資産マスタ削除時も JMDN分類・一般的名称 / JMDN登録品目は削除しない。
- エクスポート、テンプレートダウンロード、インポートでは、一覧に表示する固定カラムを同じ順序で出力する。Phase1では任意カラム列を付与しない。
- インポートテンプレートおよびインポートでは、一覧に表示する固定カラムすべてを必須入力とする。ただし新規取込行の `shipAssetMasterId` は空欄を許容してサーバー側で採番し、既存行更新では `shipAssetMasterId` を必須とする。
- インポートでは JMDN固定列をもとに `JMDN分類・一般的名称` / `JMDN登録品目` を再利用または新規作成したうえで、資産マスタへ紐づける。

### 使用データ
- READ
  - `asset_categories` … Category 候補
  - `asset_large_classes` … 大分類候補
  - `asset_medium_classes` … 中分類候補
  - `asset_items` … 品目候補と資産マスタ一覧の基本情報
  - `manufacturers` … メーカー候補
  - `models` … 型式候補
  - `ship_asset_masters` … SHIP資産マスタ本体、資産マスタID、Category / 大分類 / 中分類 / 明細区分 / 品目 / メーカー / 型式の組み合わせ
  - `ship_asset_master_details` … 薬事・設備情報・資産情報・PMDA提供・登録状況の固定属性
  - `jmdn_classifications` … 類別コード、類別名称、JMDN中分類名、一般的名称、JMDNコード
  - `jmdn_registered_items` … JMDN検索候補、販売名、製造販売業者等、添付文書ファイル名、添付文書URL
- CREATE
  - `asset_large_classes` / `asset_medium_classes` / `asset_items` / `manufacturers` / `models` … 分割マスタの新規作成
  - `ship_asset_masters` … 資産マスタ本体の新規作成
  - `ship_asset_master_details` … 資産マスタ固定属性行の新規作成
  - `jmdn_classifications` … JMDN作成時に未登録の分類・一般的名称を新規作成
  - `jmdn_registered_items` … JMDN作成時に登録品目を新規作成
- UPDATE
  - `asset_large_classes` / `asset_medium_classes` / `asset_items` / `manufacturers` / `models` … 分割マスタの更新
  - `ship_asset_masters` … 資産マスタ本体の更新
  - `ship_asset_master_details` … 資産マスタ固定属性の更新
- DELETE
  - `ship_asset_masters` … 資産マスタの論理削除

18. SHIP施設マスタ画面（`/ship-facility-master`）

### 目的
- SHIP施設マスタを参照・管理する。
- 施設一覧では、顧客施設マスタ由来の固定カラムを `基本情報` / `認定情報` / `諸室情報` / `病床情報` にグルーピングして横持ち表示する。
- 新規作成・編集では、一覧に表示する固定カラムと同じ項目を登録・更新する。

### 経緯メモ
- 従来の機能要件では `都道府県 / 設立母体 / 医療機関コード / 施設名 / 病床数` のみに限定していたが、現行モックでは一覧に認定情報、諸室情報、病床情報を含む固定カラムが表示されている。
- SHIP資産マスタ画面と同様に、画面に固定表示されるカラムは本画面の表示要件として整理する。
- 現行モック実装では、一覧表示の固定カラムと新規作成/編集モーダルの入力項目が一致していない。要件上はモーダルも一覧固定カラムと同じ項目構成に揃え、DB/API設計では各項目の保持先を整合させる。

### 入力／表示項目
- ヘッダー
  - 表示件数：一覧件数
  - エクスポート：ボタン
  - 新規作成：モーダル表示ボタン（施設マスタ新規作成）
  - 戻る：遷移ボタン（`/main`）
- 本体
  - 都道府県：フィルタリング
  - 設立母体：フィルタリング
  - 医療機関コード：フィルタリング
  - 施設名：フィルタリング
  - 読み込み中：顧客施設マスタの遅延ロード中に表示する
  - 施設マスタ一覧（固定カラムは以下の順で表示）
    - 基本情報
      - 医療機関コード
      - 施設名
      - 経営主体
      - 都道府県
      - 市区町村
      - 二次医療圏名
      - 建替年度
      - 建物面積
    - 認定情報
      - 救命救急センター認定
      - ２次救急・３次救急病院認定
      - 周産期母子医療センター 認定（総合・地域）
      - 災害拠点病院認定
      - がん診療連携拠点病院認定（国指定）
      - 地域医療支援病院認定
    - 諸室情報
      - 救急初療室数
      - 中央処置ベッド数
      - 化学療法ベッド数
      - 分娩室数
      - 内視鏡室数
      - 人工透析ベッド数
      - 手術室数
      - 中央採血台数
    - 病床情報
      - 総病床数
      - 救急病棟
      - E-ICU (遠隔集中治療室)
      - ICU (集中治療室)
      - HCU (ハイケアユニット)
      - G-ICU (総合集中治療室)
      - CCU (冠疾患集中治療室)
      - SCU (脳卒中ケアユニット)
      - NICU (新生児集中治療室)
      - GCU (新生児回復治療室)
      - MFICU (母体･胎児集中治療室)
      - 一般病床
      - 一般病床 (無菌病棟)
      - 一般病床 (緩和ケア)
      - 一般病床 (回復期リハ)
      - 一般病床 (地域包括ケア)
      - 療養病床
      - 精神病床
      - 感染症･結核病床
    - 操作（編集）：モーダル表示ボタン（施設マスタ編集）
    - 操作（削除）：モーダル表示ボタン（施設マスタ削除）
  - モバイル表示時の施設カード
    - 施設名
    - 医療機関コード
    - 都道府県
    - 設立母体
    - 病床数
    - 編集
    - 削除
  - 空状態
    - 検索条件に一致する施設マスタがない旨を表示する
    - フィルターをリセット：検索条件を初期化するボタン
- モーダル（施設マスタ新規作成）
  - 一覧に表示する固定カラムをすべて画面項目として表示し、各カラムは必須入力欄として扱う
  - 基本情報
    - 医療機関コード
    - 施設名
    - 経営主体
    - 都道府県
    - 市区町村
    - 二次医療圏名
    - 建替年度
    - 建物面積
  - 認定情報
    - 救命救急センター認定
    - ２次救急・３次救急病院認定
    - 周産期母子医療センター 認定（総合・地域）
    - 災害拠点病院認定
    - がん診療連携拠点病院認定（国指定）
    - 地域医療支援病院認定
  - 諸室情報
    - 救急初療室数
    - 中央処置ベッド数
    - 化学療法ベッド数
    - 分娩室数
    - 内視鏡室数
    - 人工透析ベッド数
    - 手術室数
    - 中央採血台数
  - 病床情報
    - 総病床数
    - 救急病棟
    - E-ICU (遠隔集中治療室)
    - ICU (集中治療室)
    - HCU (ハイケアユニット)
    - G-ICU (総合集中治療室)
    - CCU (冠疾患集中治療室)
    - SCU (脳卒中ケアユニット)
    - NICU (新生児集中治療室)
    - GCU (新生児回復治療室)
    - MFICU (母体･胎児集中治療室)
    - 一般病床
    - 一般病床 (無菌病棟)
    - 一般病床 (緩和ケア)
    - 一般病床 (回復期リハ)
    - 一般病床 (地域包括ケア)
    - 療養病床
    - 精神病床
    - 感染症･結核病床
  - 閉じる：モーダル非表示ボタン（施設マスタ新規作成）
  - キャンセル：モーダル非表示ボタン（施設マスタ新規作成）
  - 登録：保存ボタン
- モーダル（施設マスタ編集）
  - 一覧に表示する固定カラムをすべて画面項目として表示し、各カラムは必須入力欄として扱う
  - 基本情報
    - 医療機関コード
    - 施設名
    - 経営主体
    - 都道府県
    - 市区町村
    - 二次医療圏名
    - 建替年度
    - 建物面積
  - 認定情報
    - 救命救急センター認定
    - ２次救急・３次救急病院認定
    - 周産期母子医療センター 認定（総合・地域）
    - 災害拠点病院認定
    - がん診療連携拠点病院認定（国指定）
    - 地域医療支援病院認定
  - 諸室情報
    - 救急初療室数
    - 中央処置ベッド数
    - 化学療法ベッド数
    - 分娩室数
    - 内視鏡室数
    - 人工透析ベッド数
    - 手術室数
    - 中央採血台数
  - 病床情報
    - 総病床数
    - 救急病棟
    - E-ICU (遠隔集中治療室)
    - ICU (集中治療室)
    - HCU (ハイケアユニット)
    - G-ICU (総合集中治療室)
    - CCU (冠疾患集中治療室)
    - SCU (脳卒中ケアユニット)
    - NICU (新生児集中治療室)
    - GCU (新生児回復治療室)
    - MFICU (母体･胎児集中治療室)
    - 一般病床
    - 一般病床 (無菌病棟)
    - 一般病床 (緩和ケア)
    - 一般病床 (回復期リハ)
    - 一般病床 (地域包括ケア)
    - 療養病床
    - 精神病床
    - 感染症･結核病床
  - 閉じる：モーダル非表示ボタン（施設マスタ編集）
  - キャンセル：モーダル非表示ボタン（施設マスタ編集）
  - 更新：保存ボタン
- 確認ダイアログ（施設マスタ削除）
  - この施設マスタを削除してもよろしいですか？：テキスト
  - OK：保存ボタン
  - キャンセル：ダイアログ非表示ボタン（施設マスタ削除）

### 主な処理
- 施設一覧は、都道府県、設立母体、医療機関コード、施設名のAND条件で絞り込む。
- 施設一覧は、基本情報、認定情報、諸室情報、病床情報の固定カラムを横スクロール可能なテーブルとして表示する。
- モバイル表示では施設カード形式で、施設名、医療機関コード、都道府県、設立母体、病床数、編集、削除を表示する。
- エクスポートでは、現在の絞り込み結果を施設マスタ一覧として出力する。
- 新規作成時は、一覧固定カラムと同じ基本情報、認定情報、諸室情報、病床情報を入力値として施設マスタへ追加する。
- 編集時は、選択した施設マスタの一覧固定カラムと同じ基本情報、認定情報、諸室情報、病床情報を更新する。
- 新規作成モーダルおよび編集モーダルでは、一覧に表示する固定カラムすべてを必須入力欄として扱い、未入力項目がある場合は登録・更新不可とする。
- 削除時は、対象施設を明示して確認したうえで施設マスタから削除する。
- 医療機関コード（`facilities.facility_code`）は論理削除済み施設を含めて一意とし、施設削除後も再利用しない。再契約等で施設を復活させる場合は既存レコードを再利用する。
- 施設削除は `facilities.deleted_at` を設定する論理削除とし、`user_facility_assignments` / `facility_feature_settings` / `facility_column_settings` / `user_facility_feature_settings` / `user_facility_column_settings` / `facility_external_view_settings` / `facility_external_column_settings` / `facility_collaboration_group_facilities` は削除・無効化しない。
- 論理削除済み施設は一覧・候補・施設選択・認可判定・業務データ参照の対象外とする。
- 再契約等で施設を復活させる場合は `facilities.deleted_at` を解除し、必要に応じて `system_contract_status='ACTIVE'` へ更新したうえで、保持済みの担当施設割当・認可設定を再利用する。

### 使用データ
- READ
  - `facilities` … 医療機関コード、施設名、都道府県、設立母体/経営主体、病床数、施設削除状態、契約状態
  - `facility_details` … 市区町村、二次医療圏名、建替年度、建物面積、認定情報、諸室情報、病床内訳の一覧表示
  - `establishments` … 設立母体/経営主体の表示名、候補取得（DB/API設計で利用する場合）
- CREATE
  - `facilities` … 施設マスタの新規作成
  - `facility_details` … 新規作成時に入力する市区町村、二次医療圏名、建替年度、建物面積、認定情報、諸室情報、病床内訳
- UPDATE
  - `facilities` … 施設マスタの更新
  - `facility_details` … 編集時に入力する市区町村、二次医療圏名、建替年度、建物面積、認定情報、諸室情報、病床内訳
- DELETE
  - `facilities` … 施設マスタの削除
- 付記: 施設削除時も認可関連テーブルは更新・削除しない。

### DB/API設計上の確認事項
- 一覧に表示する市区町村、二次医療圏名、建替年度、建物面積、認定情報、諸室情報、病床内訳は、`facility_details` に1施設1行で保持する。総病床数は既存の `facilities.bed_count` を正本とする。
- 認定情報のうち、2次救急・3次救急病院認定と周産期母子医療センター認定は区分値として扱い、それ以外の認定は boolean として扱う。
- 一覧に表示する固定カラムはすべて必須値として扱い、`facilities` / `facility_details` の該当保持列は NULL 不可とする。
- 諸室情報、病床内訳の数値項目は整数値として扱い、`0` は明示的になしとして扱う。

19. 個別部署マスタ画面（`/hospital-facility-master`）

### 目的
- 個別部署マスタを参照・管理する。

### 入力／表示項目
- ヘッダー
  - 選択中施設名・表示件数：バッジ表示
  - エクスポート：ボタン（施設選択済み時）
  - インポート：ファイル選択ボタン（`.xlsx` / `.xls`、施設選択済み時）
  - 新規作成：インライン新規行表示ボタン（施設選択済み時）
  - 戻る：遷移ボタン（`/main`）
- 施設選択
  - 施設を選択：サーチ可能セレクト（ログインユーザーに施設固定がない場合のみ表示）
- 本体
  - 共通マスタ-部門：フィルタリング
  - 共通マスタ-部署：フィルタリング
  - 個別部署マスタ一覧
    - 共通マスタ（部門／部署／諸室区分①／諸室区分②）
    - 旧（現状）（部門ID／部署ID／諸室ID／棟／部門／部署／諸室）
    - 新（リモデルのみ）（棟／部門／部署／諸室）
    - 操作（編集）：インライン編集開始ボタン
    - 操作（削除）：削除確認ダイアログ表示ボタン
  - 新規行／編集行（インライン）
    - 共通マスタ：部門／部署／諸室区分①／諸室区分②（サーチ可能セレクト）
    - 旧（現状）：部門ID／部署ID／諸室ID／棟／階／部門／部署／諸室（入力）
      - 部署ID／階／部門／諸室は必須
    - 新（リモデルのみ）：棟／部門／部署／諸室（入力）
    - 保存：保存ボタン
    - 取消：編集キャンセルボタン
- モーダル（インポートプレビュー）
  - 追加インポート：保存ボタン
  - 置換インポート：保存ボタン（選択中施設データのみ置換）
  - キャンセル：モーダル非表示ボタン（インポートプレビュー）
  - テンプレートダウンロード：ファイルダウンロードボタン
  - インポート必須項目：旧_部署ID／旧_フロア／旧_部門／旧_室名称

### 主な処理
- 施設選択後、選択施設の個別部署マスタを表示・編集する。
- 施設が未選択の場合は一覧を表示せず、施設選択を促す。
- 共通マスタ-部門／部署で一覧を絞り込む。
- 現在（現状）欄は `facility_locations` の1行を正本として登録・更新する。
- 新（リモデルのみ）欄は `facility_locations` に紐づく `facility_location_remodels` の0..1件の子レコードとして登録・更新する。
- 画面表示は `facility_locations` と `facility_location_remodels` を結合した1行DTOで構成し、target未登録時は新欄を空表示とする。
- インライン保存時は、旧（現状）の部署ID／階／部門／諸室が入力されていることを必須条件とする。
- 資産一覧画面の管理部署編集候補は、`facility_locations.deleted_at IS NULL` かつ `department_id IS NOT NULL` の未削除行から `department_id` 単位で重複排除した部署集合として供給する。
- 同一施設・同一 `department_id` の未削除行では、`department_name` と `section_name` を一致させる。差異があるデータは登録・更新・インポート時にエラーとする。
- 同一施設内で同名 `section_name` が複数存在する場合、資産一覧画面の候補表示は `department_name / section_name` を用いて識別する。
- 追加インポートは既存データに追記し、置換インポートは選択施設分のみを置き換える。
- インポート時は、テンプレート列のうち旧_部署ID／旧_フロア／旧_部門／旧_室名称を必須とし、未入力行はプレビューでエラーにする。
- インポートファイルの病院ID／病院名は、選択施設の `facilities.facility_code`／`facilities.facility_name` と前後空白除去後に完全一致することを必須とし、未入力・不一致・複数施設混在はファイル単位のエラーにする。
- ヘッダーを除き、テンプレート対象列のいずれかに値を持つ非空データ行が0件の場合はファイル単位のエラーにする。空行は無視し、非空データ行がすべて行エラーの場合はエラー内容をプレビュー表示する。
- 追加／置換の本取込は、行エラーがなく取込可能行が1件以上あるプレビューに対してのみ許可し、正常行だけの部分取込は行わない。

### 使用データ
- READ
  - `facilities` … 施設選択候補
  - `ship_departments` … 共通マスタの部門／部署候補
  - `ship_room_categories` … 共通マスタの諸室区分候補
  - `facility_locations` … 選択施設の現行ロケーション正本
  - `facility_location_remodels` … 選択施設のリモデル先ロケーション情報
- CREATE
  - `facility_locations` … 選択施設の個別部署マスタ新規行（現行ロケーション）
  - `facility_location_remodels` … 新欄入力時のリモデル先ロケーション
- UPDATE
  - `facility_locations` … 選択施設の個別部署マスタ編集（現行ロケーション）
  - `facility_location_remodels` … 選択施設の個別部署マスタ編集（リモデル先ロケーション）
- DELETE
  - `facility_locations` … 選択施設の個別部署マスタ削除（関連する `facility_location_remodels` は同時削除）

20. SHIP部署マスタ画面（`/ship-department-master`）

### 目的
- SHIP部署マスタを参照・管理する。

### 入力／表示項目
- ヘッダー
  - 戻る：遷移ボタン（`/main`）
- 本体（2カラム）
  - 部署マスタ領域
    - 表示件数：一覧件数
    - 新規作成：モーダル表示ボタン（部署マスタ新規作成）
    - 部門：フィルタリング
    - 部署：フィルタリング
    - 部署マスタ一覧
      - 部門
      - 部署
      - 操作（編集）：モーダル表示ボタン（部署マスタ編集）
      - 操作（削除）：確認ダイアログ表示ボタン（部署マスタ削除）
  - 諸室区分マスタ領域
    - 表示件数：一覧件数
    - 新規作成：モーダル表示ボタン（諸室区分マスタ新規作成）
    - 諸室区分①：フィルタリング
    - 諸室区分②：フィルタリング
    - 諸室区分マスタ一覧
      - 諸室区分①
      - 諸室区分②
      - 操作（編集）：モーダル表示ボタン（諸室区分マスタ編集）
      - 操作（削除）：確認ダイアログ表示ボタン（諸室区分マスタ削除）
- モーダル（部署マスタ新規作成）
  - 部門：テキストボックス
  - 部署：テキストボックス
  - キャンセル：モーダル非表示ボタン（部署マスタ新規作成）
  - 作成：保存ボタン
- モーダル（部署マスタ編集）
  - 部門：テキストボックス
  - 部署：テキストボックス
  - キャンセル：モーダル非表示ボタン（部署マスタ編集）
  - 更新：保存ボタン
- モーダル（諸室区分マスタ新規作成）
  - 諸室区分①：テキストボックス
  - 諸室区分②：テキストボックス
  - キャンセル：モーダル非表示ボタン（諸室区分マスタ新規作成）
  - 作成：保存ボタン
- モーダル（諸室区分マスタ編集）
  - 諸室区分①：テキストボックス
  - 諸室区分②：テキストボックス
  - キャンセル：モーダル非表示ボタン（諸室区分マスタ編集）
  - 更新：保存ボタン

### 主な処理
- 部署マスタと諸室区分マスタを独立して絞り込み・登録・編集・削除する。

### 使用データ
- READ
  - `ship_departments` … 部門／部署の一覧と検索条件
  - `ship_room_categories` … 諸室区分①／②の一覧と検索条件
- CREATE
  - `ship_departments` … 部署マスタの新規作成
  - `ship_room_categories` … 諸室区分マスタの新規作成
- UPDATE
  - `ship_departments` … 部署マスタの更新
  - `ship_room_categories` … 諸室区分マスタの更新
- DELETE
  - `ship_departments` … 部署マスタの削除
  - `ship_room_categories` … 諸室区分マスタの削除

21. ユーザー管理画面（`/user-management`）

### 目的
- 選択中施設の病院ユーザーを参照・作成・管理する。
- 管理対象は `account_type='HOSPITAL'` の通常ユーザーに限定する。`SHIP` は No.67 SHIPユーザー管理画面（`/ship-user-management`）で分けて管理する。
- 共有システム管理者アカウント（`account_type='SYSTEM_ADMIN'`）は初期データまたは運用設定で1件のみ用意する特別アカウントとし、本画面から通常ユーザーへ付与・変更する選択肢には含めない。
- 担当施設候補は、実行ユーザーが直接担当を持つ同一設立母体の施設に限り、協業グループ経由の他施設閲覧候補は含めない。
- 共有システム管理者アカウントで実行する場合は、通常ユーザーが未登録の新規施設を含む未削除の全施設を担当施設候補として扱える。

### 入力／表示項目
- ヘッダー
  - 表示件数：一覧件数
  - 新規作成：モーダル表示ボタン（ユーザー新規作成）
  - 戻る：遷移ボタン（`/main`）
- 本体
  - ユーザー名：フィルタリング
  - 部署：フィルタリング
  - ユーザー一覧
    - 所属部署
    - 役職
    - ユーザー名
    - 連絡先
    - メールアドレス
    - アクセス可能施設
    - 操作
      - 編集：ユーザー編集モーダルを表示するボタン
      - 削除：削除確認モーダルを表示するボタン
- モーダル（ユーザー新規作成）
  - ユーザー名：テキストボックス
  - メールアドレス：テキストボックス
  - 所属部門：テキストボックス
  - 所属部署：テキストボックス
  - 役職：テキストボックス
  - 連絡先：テキストボックス
  - 既定施設：選択欄（選択中施設を初期値とし、管理可能な担当施設候補から選択。共有システム管理者では未削除の全施設から選択）
  - 担当施設（アクセス可能施設）：複数選択欄（選択中施設を必ず含める。通常アカウントでは管理可能な直接担当施設のみ、共有システム管理者では未削除の全施設から選択）
  - 担当施設ごとの利用機能：施設で提供設定が有効な機能カタログのみを表示するチェック設定
  - 担当施設ごとの表示カラム：施設で提供設定が有効なカラムカタログのみを表示するチェック設定
  - 初回設定案内送信：チェックボックス
  - キャンセル：モーダル非表示ボタン（ユーザー新規作成）
  - 作成：保存ボタン
- モーダル（ユーザー編集）
  - タブ（基本情報）
    - ユーザー名：テキストボックス
    - メールアドレス：テキストボックス
    - 所属部門：テキストボックス
    - 所属部署：テキストボックス
    - 役職：テキストボックス
    - 連絡先：テキストボックス
    - 初回設定案内再送：実行ボタン（未利用ユーザーのみ表示）
    - 更新：保存ボタン（基本情報）
  - タブ（担当施設・権限）
    - 既定施設：選択欄（選択中施設を初期値とし、管理可能な担当施設候補から選択。共有システム管理者では未削除の全施設から選択）
    - 担当施設（アクセス可能施設）：複数選択欄（選択中施設を必ず含める。通常アカウントでは管理可能な直接担当施設のみ、共有システム管理者では未削除の全施設から選択）
    - 権限設定対象施設：選択欄（対象ユーザーの担当施設から選択）
    - 対象施設で許可されている利用機能：施設提供設定が有効な機能のみを表示し、ユーザー単位でON/OFFするチェック設定
    - 対象施設で許可されている表示カラム：施設提供設定が有効なカラムのみを表示し、ユーザー単位でON/OFFするチェック設定
    - 施設で未許可の機能・カラム：非表示（保存入力値にも含めない）
    - 更新：保存ボタン（担当施設・権限）
  - キャンセル：モーダル非表示ボタン（ユーザー編集）
- モーダル（ユーザー削除）
  - このユーザーを削除してもよろしいですか？：テキスト
  - OK：保存ボタン
  - キャンセル：モーダル非表示ボタン（ユーザー削除）

### 主な処理
- ユーザー一覧を検索条件（ユーザー名、部署）で絞り込み表示する。一覧対象は選択中施設に有効な担当施設割当を持つ `account_type='HOSPITAL'` の通常ユーザーに限る。
- ユーザー別権限管理の独立画面は設けず、本画面のユーザー編集モーダル内で担当施設別の機能・カラムON/OFFを設定する。メイン画面から個別のユーザー権限管理導線は表示しない。
- 病院ユーザーの担当施設候補は、実行ユーザー自身が有効な直接担当施設割当を持ち、選択中施設と同一 `establishment_id` に属し、かつ当該施設に対して `user_facility_assignment_edit` を持つ未削除施設に限る。協業グループ経由の他施設閲覧候補は含めない。
- 共有システム管理者アカウントでは、通常ユーザーが未登録の新規施設を含む未削除の全施設を担当施設候補として扱える。
- 新規作成では `users.account_type='HOSPITAL'` を固定で登録し、`users` の基本情報と `user_facility_assignments` の担当施設、施設別機能設定、施設別カラム設定を同時に登録し、選択中施設を担当施設へ含める。作成対象の各担当施設では、施設提供設定が有効な `config_scope='FACILITY_USER'` の機能・カラムの範囲内で、画面操作ユーザーが選択した許可状態をユーザー施設別設定として登録する。
- 施設追加後の初期設定では、No.64 権限管理画面で施設提供設定を完了した後、共有システム管理者アカウントが本画面/APIで最初の通常ユーザー追加を実施できる。最初の通常ユーザーでも、システム側で全機能・全カラム許可を強制せず、画面操作ユーザーが選択した許可状態で作成する。
- 編集モーダルの基本情報タブ保存では `users` の基本情報のみを更新する。`account_type` は `HOSPITAL` から変更できない。
- 編集モーダルの担当施設・権限タブ保存では `users.facility_id`、`user_facility_assignments`、`user_facility_feature_settings`、`user_facility_column_settings` を更新し、更新後も選択中施設を担当施設へ含める。指定できる施設は既定施設と同一 `establishment_id` の候補に限る。
- ユーザー編集モーダルでのON/OFF対象は、権限設定対象施設で提供されている `config_scope='FACILITY_USER'` の機能・カラムのみ表示する。作成後は施設提供設定の範囲内で任意にON/OFFできる。Phase1では `lending_in_use_used` も `config_scope='FACILITY_USER'` としてユーザー別設定候補に含める。`normal_ship_request` は Phase2 対象のため Phase1 のユーザー別設定候補に含めない。旧整理の `facility_feature_edit` はユーザー別設定候補に含めない。他施設閲覧専用の別コードは設けず、資産一覧・資産詳細の閲覧と価格表示は既存の `original_list_view` / `original_price_column` の設定で扱う。
- 登録・更新時の `user_facility_assignments.assignment_type` は公開 API から受け取らず、既定施設を `PRIMARY`、それ以外を `SECONDARY` としてサーバー側で導出する。
- 更新時は `users.updated_at` を共通の競合検知トークンとして用い、`users.facility_id` と `user_facility_assignments.is_default=true` の施設を同期する。
- 初回設定案内送信・再送は認証基盤連携で行い、平文パスワードや再設定トークンは業務 API の入出力へ含めない。
- 担当施設更新、ユーザー施設別機能・カラム更新、削除時に「最後のフル権限ユーザー管理者」判定は行わない。施設内の全許可ユーザーが0人になっても業務制約エラーにはせず、必要な再付与や復旧は共有システム管理者アカウントが実施する。
- `account_type='SYSTEM_ADMIN'` は通常ユーザー管理の新規作成・編集 API では指定不可とし、既存の共有システム管理者アカウントを通常アカウントへ変更する操作も本画面では扱わない。

### 使用データ
- READ
  - `users` … ユーザー一覧、ユーザー名、所属部署、役職、連絡先、メールアドレス、アカウント種別
  - `facilities` … 既定施設・担当施設候補
  - `user_facility_assignments` … 担当施設設定
  - `feature_catalogs` / `column_catalogs` … 権限管理画面およびユーザー管理編集モーダルの表示カタログ
  - `facility_feature_settings` / `facility_column_settings` … 施設単位の提供機能・提供カラム
  - `user_facility_feature_settings` / `user_facility_column_settings` … ユーザー施設別の利用機能・表示カラム
- CREATE
  - `users` … ユーザー新規作成
  - `user_facility_assignments` … 担当施設の付与
  - `user_facility_feature_settings` / `user_facility_column_settings` … 担当施設ごとの利用設定作成
- UPDATE
  - `users` … ユーザー情報更新
  - `user_facility_assignments` … 担当施設の更新
  - `user_facility_feature_settings` / `user_facility_column_settings` … 担当施設ごとの利用設定更新
- DELETE
  - `users` … ユーザー削除
  - `user_facility_assignments` … 担当施設設定削除
  - `user_facility_feature_settings` / `user_facility_column_settings` … 利用設定削除

67. SHIPユーザー管理画面（`/ship-user-management`）

### 目的
- SHIP側アカウントのユーザーを参照・作成・管理する。
- 管理対象は `account_type='SHIP'` の通常ユーザーに限定する。病院ユーザーは No.21 ユーザー管理画面（`/user-management`）で扱う。
- 共有システム管理者アカウント（`account_type='SYSTEM_ADMIN'`）は初期データまたは運用設定で1件のみ用意する特別アカウントとし、本画面から通常ユーザーへ付与・変更する選択肢には含めない。
- SHIPユーザーにも担当施設を付与し、担当施設ごとに機能権限を設定する。権限制御単位にカラム種別を含む場合も、同一の機能権限設定内で扱う。
- 担当施設候補は、未削除の全施設を対象とする。協業グループ経由の他施設閲覧候補は担当施設候補には含めない。

### 入力／表示項目
- ヘッダー
  - 表示件数：一覧件数
  - 新規作成：モーダル表示ボタン（SHIPユーザー新規作成）
  - 戻る：遷移ボタン（`/main`）
- 本体
  - ユーザー名：フィルタリング
  - 部署：フィルタリング
  - 担当施設：フィルタリング
  - ユーザー一覧
    - 所属部署
    - 役職
    - ユーザー名
    - 連絡先
    - メールアドレス
    - 担当施設
    - 操作
      - 編集：SHIPユーザー編集モーダルを表示するボタン
      - 削除：削除確認ダイアログを表示するボタン
- モーダル（SHIPユーザー新規作成）
  - ユーザー名：テキストボックス
  - メールアドレス：テキストボックス
  - 所属部門：テキストボックス
  - 所属部署：テキストボックス
  - 役職：テキストボックス
  - 連絡先：テキストボックス
  - 担当施設：複数選択欄（担当施設候補から選択）
  - 既定施設：ラジオボタン（選択済み担当施設の中から1施設を指定）
  - 機能権限設定：担当施設ごとに権限制御単位をON/OFFするチェック設定
  - 権限検索：権限制御単位の検索欄
  - 全ON／全OFF：カテゴリ単位で権限制御単位を一括変更するボタン
  - キャンセル：モーダル非表示ボタン（SHIPユーザー新規作成）
  - 作成：保存ボタン
- モーダル（SHIPユーザー編集）
  - ユーザー名：テキストボックス
  - メールアドレス：テキストボックス
  - 所属部門：テキストボックス
  - 所属部署：テキストボックス
  - 役職：テキストボックス
  - 連絡先：テキストボックス
  - アカウント状態：有効／無効のチェック設定
  - 担当施設：複数選択欄（担当施設候補から選択）
  - 既定施設：ラジオボタン（選択済み担当施設の中から1施設を指定）
  - 機能権限設定：担当施設ごとに権限制御単位をON/OFFするチェック設定
  - 権限検索：権限制御単位の検索欄
  - 全ON／全OFF：カテゴリ単位で権限制御単位を一括変更するボタン
  - 更新：保存ボタン
  - キャンセル：モーダル非表示ボタン（SHIPユーザー編集）
- ダイアログ（SHIPユーザー削除確認）
  - このSHIPユーザーを削除してもよろしいですか？：テキスト
  - 削除：保存ボタン
  - キャンセル：ダイアログ非表示ボタン（SHIPユーザー削除）

### 主な処理
- SHIPユーザー一覧を検索条件（ユーザー名、部署、担当施設）で絞り込み表示する。一覧対象は `account_type='SHIP'` の通常ユーザーに限る。
- 新規作成では `users.account_type='SHIP'` を固定で登録し、ユーザー基本情報、担当施設、既定施設、担当施設ごとの機能権限設定を同時に登録する。
- 編集モーダルの保存では、ユーザー基本情報、アカウント状態、担当施設、既定施設、担当施設ごとの機能権限設定を更新する。`account_type` は `SHIP` から変更できない。
- ユーザー編集モーダルでのON/OFF対象は、担当施設ごとに施設提供設定が有効な `config_scope='FACILITY_USER'` の権限制御単位とする。施設で未提供の権限制御単位は無効表示とし、操作対象にしない。
- `account_type='SYSTEM_ADMIN'` は新規作成・編集 API では指定不可とし、既存の共有システム管理者アカウントを通常アカウントへ変更する操作も本画面では扱わない。

### 使用データ
- READ
  - `users` … SHIPユーザー一覧、ユーザー名、所属部署、役職、連絡先、メールアドレス、アカウント種別
  - `facilities` … 既定施設・担当施設候補
  - `user_facility_assignments` … 担当施設設定
  - `feature_catalogs` / `column_catalogs` … 権限管理画面およびSHIPユーザー管理編集モーダルの表示カタログ
  - `facility_feature_settings` / `facility_column_settings` … 施設単位の提供機能・提供カラム
  - `user_facility_feature_settings` / `user_facility_column_settings` … ユーザー施設別の利用機能・表示カラム
- CREATE
  - `users` … SHIPユーザー新規作成
  - `user_facility_assignments` … 担当施設の付与
  - `user_facility_feature_settings` / `user_facility_column_settings` … 担当施設ごとの利用設定作成
- UPDATE
  - `users` … SHIPユーザー情報更新
  - `user_facility_assignments` … 担当施設の更新
  - `user_facility_feature_settings` / `user_facility_column_settings` … 担当施設ごとの利用設定更新
- DELETE
  - `users` … SHIPユーザー削除
  - `user_facility_assignments` … 担当施設設定削除
  - `user_facility_feature_settings` / `user_facility_column_settings` … 利用設定削除

30. 資産マスタ選択画面（`/asset-master`）

### 目的
- 現有品調査、資産台帳突き合わせ、編集リスト、購入/更新申請、見積明細の個体品目紐付けなど、他画面から開かれるポップアップとして資産マスタ候補を検索・選択し、親画面へ返却する。
- 本画面は選択専用画面とし、SHIP資産マスタの作成・更新・削除、JMDN検索/作成、固定属性編集、Excel入出力は 17. SHIP資産マスタ画面（`/ship-asset-master`）で扱う。

### 利用者
- 資産マスタ参照権限を持つユーザー

### 入力／表示項目
- ヘッダー
  - 資産マスタ選択画面：タイトル
- 突き合わせ対象表示
  - 台帳側の品目名：表示テキスト
  - 台帳側のメーカー：表示テキスト
  - 台帳側の型式：表示テキスト
  - 補足文：該当する資産マスタを検索・選択して適用する旨
  - 表示条件：URLクエリ `item` / `maker` / `model` または親画面からの `SET_MATCH_TARGET` メッセージで対象値を受け取った場合に表示
- フィルター
  - キーワード検索：テキストボックス（一覧表示カラムおよび資産マスタIDの曖昧検索）
  - Category：選択欄
  - 大分類：選択欄
  - 中分類：選択欄
  - 個体管理品目：選択欄
  - メーカー：選択欄
  - 型式：選択欄
  - クリア：ボタン
- アクションバー
  - 適用：ボタン（資産マスタ未選択時は非活性）
  - 閉じる：ボタン
  - 適用結果メッセージ：適用後に表示
  - 通常モード（`/asset-master`）とシンプルモード（`/asset-master?mode=simple`）の画面操作は同一とし、親画面への返却値のみ差分を持つ
- 一覧テーブル
  - 選択：ラジオボタン（単一選択）
  - No.：現在の絞り込み結果内の表示順
  - Category
  - 大分類
  - 中分類
  - 個体管理品目
  - メーカー
  - 型式
- 空状態
  - 該当する資産がありません：メッセージ
  - 検索条件を変更するか、フィルターをリセットしてください：説明
  - フィルターをリセット：ボタン

### 主な処理
- フィルター条件で資産マスタを絞り込む。
- キーワード検索は、Category / 大分類 / 中分類 / 個体管理品目 / メーカー / 型式 / 資産マスタIDを対象に部分一致で絞り込む。
- Category / 大分類 / 中分類 / 個体管理品目 / メーカー / 型式の各フィルター候補は、資産マスタ候補に存在する値から生成する。
- クリアまたは空状態のフィルターリセットで、キーワード検索と各フィルターを初期化する。
- 一覧行クリックまたはラジオボタン選択で、選択対象を1件保持する。
- 適用押下時、選択行を `window.opener.postMessage` で親画面へ返却する。返却イベントは `ASSET_SELECTED` とし、返却値には `ship_asset_master_id`（モック上の `id`）および Category / 大分類 / 中分類 / 個体管理品目 / メーカー / 型式の表示値を含める。
- 通常モードでは返却値に `scope='all'` を付与し、親画面側で Category / 大分類 / 中分類 / 個体管理品目 / メーカー / 型式をまとめて適用できるようにする。
- シンプルモード（`?mode=simple`）では、選択資産を同じ `ASSET_SELECTED` イベントで返却し、申請モーダル等の品目 / メーカー / 型式入力欄へそのまま反映できるようにする。
- 適用後はウィンドウを自動で閉じず、適用結果メッセージを表示して連続適用を可能にする。
- 親画面から `SET_MATCH_TARGET` メッセージを受け取った場合は、突き合わせ対象表示を更新し、現在の選択状態および適用結果メッセージをリセットする。
- 閉じる押下時はポップアップを閉じ、親画面への返却は行わない。

### 使用データ
- READ
  - `asset_categories` … Category 値
  - `asset_large_classes` … 大分類候補
  - `asset_medium_classes` … 中分類候補
  - `asset_items` … 個体管理品目候補
  - `manufacturers` … メーカー候補
  - `models` … 型式候補
  - `ship_asset_masters` … 選択候補の資産マスタ基本情報、資産マスタID、Category / 大分類 / 中分類 / 個体管理品目 / メーカー / 型式の組み合わせ

63. 業者マスタ画面（`/vendor-master`）

### 目的
- 業者情報（担当施設、インボイス登録番号、業者名、担当者、連絡先など）を管理し、見積・修理・保守フローの参照元とする。

### 利用者
- 作業対象施設に対して実効 `vendor_master_list` を持つユーザー
- 新規作成 / 編集 / 削除は、上記に加えて実効 `vendor_master_edit` を持つユーザー
- 施設単位の提供設定 (`facility_feature_settings`) とユーザー施設別設定 (`user_facility_feature_settings`) の両方が有効な場合に利用可能とする

### 入力／表示項目
- ヘッダー
  - 業者マスタ：タイトル
  - 件数表示
  - 新規作成：モーダル表示ボタン
  - メイン画面に戻る：遷移ボタン（`/main`）
- フィルター
  - 施設名：プルダウン検索
  - 業者名：テキストボックス
  - キーワード検索：テキストボックス
    - 対象: インボイス登録番号、住所、役職、役割、氏名、連絡先、メール
- 一覧表示（PC）
  - 担当施設名
  - インボイス登録番号
  - 業者名
  - 住所
  - 役職
  - 役割
  - 氏名
  - 連絡先
  - メール
  - 担当フラグ
  - 操作（編集／削除）
- 一覧表示（モバイル）
  - カード形式表示
  - 業者名、インボイス登録番号
  - 担当施設、住所、役職、役割、氏名、連絡先、メール、担当フラグ
  - 編集／削除ボタン
- モーダル
  - 業者新規作成 / 業者編集
    - 担当施設名
    - インボイス登録番号
    - 業者名
    - 住所
    - 役職
    - 役割
    - 氏名
    - 連絡先
    - メール
    - 担当フラグ

### 主な処理
- フィルター条件で業者一覧を絞り込む。
- 新規作成時に業者IDを採番して登録する。
- 編集時に既存業者情報を更新する。
- 削除時は確認ダイアログを経由して削除する。
- 画面表示は作業対象施設に対する実効 `vendor_master_list` を前提とし、無効な場合はメニュー・画面遷移導線・一覧を表示しない。
- 新規作成 / 編集 / 削除ボタンは、作業対象施設に対する実効 `vendor_master_edit` が有効な場合のみ表示・実行可能とする。
- 業者データはマスタ管理対象として全施設分を扱い、一覧取得では `vendors.deleted_at IS NULL` かつ `facilities.deleted_at IS NULL` のみを対象とする。
- 個票データ閲覧で用いる他施設公開設定は適用せず、認可判定は Bearer トークン上の作業対象施設を正本とする。
- 入力される担当施設IDは業者データの所属先を表す業務項目であり、認可判定の正本には使わない。

### 使用データ
- READ
  - `vendors` … 担当施設ID、インボイス登録番号、業者名、住所、役職、役割、担当者名、電話番号、メール、主担当フラグ
  - `facilities` … 担当施設名
- CREATE
  - `vendors` … 担当施設ID、インボイス登録番号、業者名、住所、役職、役割、担当者名、電話番号、メール、主担当フラグ
- UPDATE
  - `vendors` … 担当施設ID、インボイス登録番号、業者名、住所、役職、役割、担当者名、電話番号、メール、主担当フラグ
- DELETE
  - `vendors` … 業者名、担当者名、電話番号、メール

64. 権限管理画面（`/permission-management`）

### 目的
- 共有システム管理者アカウントが、施設に対して提供する機能・カラムのON/OFFを設定する。
- 以前はSHIP施設マスタの編集モーダル内で扱う想定が混在していたが、最新モックではメイン画面のマスタ管理モーダルから遷移する独立画面として扱う。
- 施設単位の有効/無効は、当該施設に所属・担当するユーザーが各機能を利用できるかどうかの上限を画する。
- 本画面は共有システム管理者アカウント専用であり、通常アカウント向けの `feature_code` では表示・実行を許可しない。旧整理の `facility_feature_edit` は採用しない。
- 設定対象は `feature_catalogs` / `column_catalogs` に登録された認可管理単位とし、`config_scope='FACILITY'` または `config_scope='FACILITY_USER'` のものを表示対象とする。`config_scope='SYSTEM_FIXED'` の機能と旧整理の `facility_feature_edit` は表示対象に含めない。

### 利用者
- 共有システム管理者アカウント（`account_type='SYSTEM_ADMIN'`）のみ。
- 施設管理者を含むそれ以外のアカウントがアクセスした場合は「アクセス権限がありません」を表示し、メイン画面に戻すのみ。

### 入力／表示項目
- ヘッダー
  - SHIPバッジ
  - 権限管理：タイトル
  - 件数：権限管理単位数
  - 一括コピー：モーダル表示ボタン（施設設定コピー）
  - メイン画面に戻る：遷移ボタン（`/main`、未保存変更がある場合は確認ダイアログ）
- 条件エリア
  - 対象施設：曖昧検索可能な施設選択欄
  - 説明文：施設に対して機能ごとのON/OFFを設定する旨を表示
- 機能テーブル
  - カテゴリ：権限管理単位カテゴリごとの見出し行
  - 機能名
  - 切替内容：当該機能をONにした場合に利用可能になる画面・ボタン・カラム・モーダルの説明
  - ON/OFF：施設単位の提供可否を切り替えるトグル
- 未保存変更バー（下部固定）
  - hasPendingChanges=true のとき出現
  - `<施設名> : 未保存の変更が <N>件あります`
  - 変更を破棄：押下で pendingChanges 空化（確認ダイアログなし）
  - 保存する：押下で pendingChanges を `facility_feature_settings` / `facility_column_settings` へ永続化、トースト通知
- モーダル（施設設定コピー）
  - コピー元施設：曖昧検索可能な施設選択欄
  - キャンセル：モーダル非表示ボタン
  - コピーする：確認モーダル表示ボタン
- モーダル（施設設定コピー確認）
  - コピー元施設とコピー先施設を表示
  - キャンセル：モーダル非表示ボタン
  - 設定をコピー：コピー実行ボタン

### 主な処理
- 画面アクセス制御
  - `user.account_type === 'SYSTEM_ADMIN'` でない場合は「アクセス権限がありません」画面を表示する。
  - `/auth/context` の `featureCodes` や `/authorization/check` に `facility_feature_edit` を渡して本画面/APIの利用可否を判定しない。
- 対象施設選択
  - 対象施設は未削除の施設マスタから選択する。通常ユーザーやユーザー施設別設定が未作成の新規施設も対象に含める。
  - 未保存変更がある状態で対象施設を切り替える場合は確認ダイアログを表示し、破棄を確認した場合のみ切り替える。
  - 施設追加後の初期設定では、本画面で施設提供設定を行った後、No.21 ユーザー管理画面で最初の通常ユーザー追加とユーザー施設別設定を実施する。
- 機能ON/OFFトグル
  - トグル押下で pendingChanges を更新する。
  - 保存済の値と一致した場合は差分から削除する。
  - `feature_catalogs.config_scope='SYSTEM_FIXED'` の機能や旧整理の `facility_feature_edit` など施設単位設定の対象外の機能は本画面に表示しない。
  - `column_catalogs` は関連機能の施設提供設定がONの場合のみONにできる。
  - `lending_in_use_used` をONにする場合は `lending_checkout` もONであることを必須とする。
  - `lending_in_use_used` をOFFにする場合は、対象施設に未返却の `使用中` / `使用済` 状態の貸出データが残っていないことを保存時に検証する。
- 未保存変更の保存
  - 「保存する」押下で pendingChanges の各エントリを `facility_feature_settings` / `facility_column_settings` に upsert する。
  - 本画面/APIは施設提供設定のみを更新し、`user_facility_feature_settings` / `user_facility_column_settings` は更新しない。
  - 永続化後、`<施設名> の権限設定を保存しました` のトーストを成功色で表示し、pendingChanges を空化する。
- 施設設定コピー
  - コピー元施設の `facility_feature_settings` / `facility_column_settings` をコピー先施設へ置き換える。
  - コピー元施設とコピー先施設が同一の場合は実行しない。
  - コピー実行時も、対象施設固有の制約（関連機能OFF時のカラムON不可、`lending_checkout` と `lending_in_use_used` の組み合わせなど）を検証する。
- 未保存変更時の離脱ガード
  - hasPendingChanges=true の間は `beforeunload` で離脱警告を発行する。
  - 対象施設切替・戻るボタンは確認ダイアログで破棄確認を行う。

### 使用データ
- READ
  - `facilities` … 対象施設名、契約状態
  - `feature_catalogs` … 権限管理単位、機能種別、設定スコープ、表示順
  - `column_catalogs` … 表示カラム制御単位、関連機能コード、表示順
  - `facility_feature_settings` … 施設単位の提供機能設定
  - `facility_column_settings` … 施設単位の提供カラム設定
  - `lending_devices` / `lending_transactions` … `lending_in_use_used` OFF 可否の検証
- CREATE / UPDATE
  - `facility_feature_settings` … 施設ID、機能コード、有効フラグ、更新者、更新日時
  - `facility_column_settings` … 施設ID、カラムコード、有効フラグ、更新者、更新日時

66. 施設グループ管理画面（`/facility-group-management`）

### 目的
- 共有システム管理者アカウントが、複数施設を任意の施設グループとして管理し、グループ内施設間で閲覧可能にするデータ種別を設定する。
- 施設グループは他施設閲覧の候補範囲を定義するものであり、実際に閲覧できるかどうかは閲覧者側の実効権限、施設グループ所属、公開元施設の公開設定を組み合わせて判定する。
- 最新モックではメイン画面のマスタ管理モーダルから遷移する独立画面として扱い、SHIP施設マスタ画面には内包しない。

### 利用者
- 共有システム管理者アカウント（`account_type='SYSTEM_ADMIN'`）のみ。
- それ以外のアカウントがアクセスした場合は「アクセス権限がありません」を表示し、メイン画面に戻すのみ。

### 入力／表示項目
- ヘッダー
  - 戻る：遷移ボタン（`/main`）
  - 施設グループ管理：タイトル
- グループ一覧パネル
  - 新規グループ名：テキストボックス
  - 追加：保存ボタン
  - グループ一覧：グループ名、所属施設数
  - 削除：グループ削除ボタン
- グループ詳細パネル
  - グループ名：表示
  - 編集：グループ名編集ボタン
  - グループ名編集欄：テキストボックス
  - 保存：グループ名更新ボタン
  - キャンセル：編集終了ボタン
  - 所属施設：施設名検索欄、所属施設タグ、施設削除ボタン
  - 共有データ種別：資産データ、見積データ、データ履歴のチェックボックス
  - 共有状態：各データ種別の共有ON/OFF表示
- 空状態
  - グループ未選択時は「左パネルからグループを選択してください」を表示する。
  - グループが存在しない場合はグループ一覧に空状態を表示し、新規グループ名入力と追加ボタンを次アクションとする。

### 主な処理
- 画面アクセス制御
  - `user.account_type === 'SYSTEM_ADMIN'` でない場合は「アクセス権限がありません」画面を表示する。
- グループ作成
  - 新規グループ名を入力して追加すると、`facility_collaboration_groups` を作成する。
  - グループ名は同一有効グループ内で重複しないよう検証する。
- グループ編集
  - グループ名を変更すると `facility_collaboration_groups.group_name` を更新する。
  - 削除は物理削除ではなく、原則として `is_active=false` の論理無効化で扱う。
- 所属施設管理
  - 施設検索欄では未削除の施設マスタから候補を表示する。
  - 施設追加時は `facility_collaboration_group_facilities` を作成する。
  - 施設削除時は対象グループとの所属関係を削除または無効化する。
  - 同一グループ内に同一施設を重複登録できない。
- 共有データ種別設定
  - 資産データONは、公開元施設の `facility_external_view_settings(sharing_data_type='asset')` をONにする。
  - 資産データの価格等の列公開が必要な場合は、公開元施設の `facility_external_column_settings(column_code='original_price_column')` を併用する。
  - 見積データONは、公開元施設の `facility_external_view_settings(sharing_data_type='estimate')` をONにし、現行Phaseでは設定値の保持に限定する。
  - データ履歴ONは、公開元施設の `facility_external_view_settings(sharing_data_type='history')` をONにし、現行Phaseでは設定値の保持に限定する。
- 共有データ種別 `asset` / `estimate` / `history` は認可用 `feature_code` ではなく、施設グループ管理の共有設定コードとして扱う。見積系API・履歴系APIの他施設閲覧可否は当該APIの責務が定義されるまで成立させない。
  - 資産一覧・資産詳細の他施設閲覧判定は資産データ設定を正本とする。
- 他施設閲覧判定
  - 閲覧者側の作業対象施設で `original_list_view` の実効権限が成立していること。
  - 閲覧者側施設と公開元施設が有効な施設グループに所属していること。
  - 公開元施設で `facility_external_view_settings(sharing_data_type='asset')` がONであること。
  - 上記を満たす場合のみ、資産一覧・資産詳細の他施設資産を閲覧専用で参照できる。

### 使用データ
- READ
  - `facilities` … 所属施設候補、施設名、契約状態
  - `facility_collaboration_groups` … 施設グループ一覧、グループ名、有効状態
  - `facility_collaboration_group_facilities` … グループ所属施設
  - `facility_external_view_settings` … 公開元施設のデータ種別公開設定
  - `facility_external_column_settings` … 公開元施設のカラム公開設定
- CREATE
  - `facility_collaboration_groups` … 施設グループの新規作成
  - `facility_collaboration_group_facilities` … 所属施設の追加
  - `facility_external_view_settings` … 公開データ種別設定の作成
  - `facility_external_column_settings` … 公開カラム設定の作成
- UPDATE
  - `facility_collaboration_groups` … グループ名、有効状態の更新
  - `facility_external_view_settings` … 公開データ種別設定の更新
  - `facility_external_column_settings` … 公開カラム設定の更新
- DELETE
  - `facility_collaboration_group_facilities` … 所属施設の解除

### 申請・見積・RFQ

22. 編集リスト画面（`/remodel-application`）

### 目的
- 既存の編集リスト、または選択施設の資産一覧を表示し、通常購入/リモデルの作業明細編集、申請起票、Data Link、見積依頼グループ作成を行う。

### 利用者・権限
- 通常編集リスト（`list_type='PURCHASE'`）の画面表示、選択、作業ロック取得、明細取得、セル編集、一括編集、Data Link、見積DB Link、フリーカラム、行順変更、行削除は、作業対象施設に対する実効 `normal_edit_list` を必須とする。
- リモデル編集リスト（`list_type='REMODEL'`）の画面表示、選択、作業ロック取得、明細取得、セル編集、一括編集、Data Link、見積DB Link、フリーカラム、行順変更、行削除、リモデル方針更新は、作業対象施設に対する実効 `remodel_edit_list` を必須とする。
- 編集リスト起点で通常購入RFQを作成する場合は、`normal_edit_list` に加えて `normal_purchase` を必須とする。リモデルRFQを作成する場合は、`remodel_edit_list` に加えて `remodel_purchase` を必須とする。
- リモデル編集リスト起点で廃棄/移設申請を作成する場合は、`remodel_edit_list` に加えて `transfer_disposal` を必須とする。
- 共有システム管理者アカウントでは、認証/認可の共通方針に従い、選択施設が未削除である限り上記 `feature_code` / `column_code` を有効として扱う。

### ライフサイクル・方針
- 編集リストの基本ライフサイクルは、作成、対象施設の原本資産コピー、編集リスト上での明細編集、行追加・Data Link・見積DB Link・見積依頼グループ作成・廃棄/移設申請、後続業務完了、クローズまたは削除で構成する。
- 編集リスト作成時は、対象施設に紐づくその時点の `asset_ledgers` を `edit_list_items.source_type='BASE_ASSET'` として全件コピーする。以後のセル編集、フリーカラム入力、Data Link、見積DB Link の転記値は編集リスト側の作業値として保持し、通常の編集操作では原本 `asset_ledgers` を更新しない。
- 編集リスト画面のインライン `新規要望` は、登録時に `applications` / `purchase_application_details` / `application_assets` を同一トランザクションで作成し、`purchase_application_details.purchase_type='NEW'` とする。編集リスト明細は `source_type='APPLICATION'`、`source_application_id`、`source_application_asset_id` で申請正本を参照する。申請は作成直後に同じ編集リストへ取り込み済みの作業行として扱うため、`applications.edit_list_id` を設定し、`applications.status='編集中'` として購入管理タブの申請受付一覧には表示しない。`application_status_histories` には `申請中` 作成から `編集中` 取り込みまでの履歴を同一トランザクションで記録する。`要望①〜③` は編集リスト明細の要望スナップショット列に保持し、`application_assets` の複数明細へは分解しない。
- リモデル方針の `更新` / `増設` によって元行直下へ作成する派生行など、申請・原本資産・見積明細を直接の外部参照元にしない編集リスト内生成明細は `edit_list_items.source_type='MANUAL'` として保持する。`更新` 行は `update_source_edit_list_item_id` に更新元行を保持し、元行の `remodel_decision` は `DISPOSAL` に変更する。`増設` 行は元行の設置情報・分類情報をコピーできるが、外部参照元IDは必須にしない。
- 編集リストの作成・選択モーダルは通常編集リストとリモデル編集リストで分ける。通常編集リスト導線で作成したリストは `edit_lists.list_type='PURCHASE'`、リモデル編集リスト導線で作成したリストは `edit_lists.list_type='REMODEL'` として作成し、作成後に通常/リモデルを切り替える操作は提供しない。
- 購入管理タブから作成・選択できる編集リストは通常編集リスト（`list_type='PURCHASE'`）に限定し、リモデル管理タブから作成・選択できる編集リストはリモデル編集リスト（`list_type='REMODEL'`）に限定する。通常購入とリモデルのRFQ、廃棄/移設ワークフローを1つの編集リスト内で混在させない。
- 通常購入の編集リストは、原本複製リストから見積依頼グループを作成し、見積依頼、見積登録、発注、納期登録、検収、資産登録を経て原本登録まで進めることを主目的とする。
- リモデルの編集リストは、原本複製リストをもとに現場ヒアリングを行い、各資産を買い替え、廃棄、新施設への移設などに振り分け、全資産の処理方針を決定・実行して新原本を完成させることを主目的とする。リモデルでは通常との差分として、処理方針カラム、新設置場所カラム、各種処理/申請のヒアリング情報カラムを持つ。
- 編集リストは同時作業による上書き事故を避けるため、編集リスト単位で作業中ユーザーを1人に制限する。既存編集リストを開く時点で作業ロックを取得し、他ユーザーが作業中の場合は編集リスト画面へ入れず、作業中ユーザー名と開始時刻を表示して再試行を促す。
- 作業中ユーザーが画面を閉じる、ログアウトする、通信が途絶える、または最終操作/最終heartbeatから60分経過した場合は、作業ロックを自動解除する。解除後は最初に編集リストへアクセスしたユーザーが作業ロックを取得する。作業ロックはDBで管理し、EC2のメモリだけでは管理しない。
- 作業ロック取得時はサーバーが `lock_token` と有効期限を返し、heartbeat または編集系API成功時に最終操作時刻と有効期限を更新する。編集系APIは、ログインユーザー、`editListId`、`lock_token` が有効な作業ロックと一致する場合のみ受け付ける。
- 作業ロック中に実行できる編集系操作は、セル編集、一括編集、行追加/削除、行順変更、Data Link、見積DB Link、フリーカラム追加/削除、見積依頼グループ作成、廃棄/移設申請作成とする。ロックを保持していないユーザーからの編集系APIは拒否する。購入管理タブから既存編集リストへ購入申請を取り込む操作も、編集リスト明細を追加するため作業ロック検証対象とする。
- 作業ロックの強制解除機能は設けない。編集リストの作業ロックは編集リスト画面への入場と編集リスト更新APIを制御するものであり、タスク管理側で見積依頼グループを進行・削除する操作は作業ロック中でも実行できる。ただしリモデルクローズは編集リスト状態と原本反映を確定するため、有効な作業ロックが存在する場合は拒否し、ロック解除後の再実行を促す。
- Data Link は、編集リスト上で対象行と対象カラムを選択し、編集リスト作成時に紐づいていた元の資産行または選択データソースから値をコピーする。コピー先は編集リスト側の作業値のみであり、原本資産台帳は更新しない。
- 原本資産台帳由来の Data Link では、`edit_list_items.source_asset_ledger_id` で編集リスト作成時の元資産行を特定し、実行時点の最新の原本資産台帳値をコピーする。編集リスト上で手修正済みの値がある場合も、Data Link 実行時は選択したカラムだけ上書きする。購入申請起点の追加行、編集リスト内生成明細、見積DB Link で追加された行など、元の原本資産行がないレコードは原本資産台帳由来の Data Link 対象外とする。
- 固定資産台帳のみから作成された原本資産行で `ship_asset_master_id` が `NULL` の場合でも、`source_asset_ledger_id` があるため原本資産台帳由来の Data Link は利用できる。利用不可となるのは資産Master由来項目のコピーのみとする。
- 資産Master由来の Data Link では、編集リスト行または元資産行の `ship_asset_master_id` を用いて `ship_asset_masters` / `ship_asset_master_details` を参照する。`ship_asset_master_id` が `NULL` の行は資産Master由来項目のコピー対象外とし、プレビューでは紐づけなし件数として扱う。Phase1では固定列として定義済みの転記先のみを対象とし、固定列を持たない SHIP資産マスタ項目は Data Link 対象外とする。
- 業者Master由来の Data Link では、編集リスト行の `vendor_id` または `vendor_name` で `vendors` を参照し、選択した業者名を `edit_list_items.vendor_name`、特定できた業者IDを `edit_list_items.vendor_id` へコピーする。`vendor_id` が未設定で `vendor_name` 一致が複数存在する場合はプレビューで紐づけなしとして扱い、曖昧一致では更新しない。業者Master Data Link はRFQ作成前の業者候補であり、`rfq_vendors` は見積依頼グループ作成後または後続の依頼先登録APIで作成する。
- 見積依頼グループは、編集リスト上で選択した複数行をまとめて1つの見積依頼単位にする。作成時に `rfqs` を作成し、選択された `edit_list_item_id` を `rfq_applications` で紐づける。作成直後のステータスは `見積依頼` とする。
- 見積依頼グループ作成時は、削除されていない有効な編集リスト明細を1件以上選択していることを必須条件とする。選択された編集リスト明細の項目値については、見積依頼グループ作成前に入力必須とする固定項目を設けない。見積依頼書、依頼先送付、見積登録、発注登録など後続画面で必須となる値は、それぞれの画面/APIで検証する。
- 見積依頼グループの後続ライフサイクルは見積フェーズで分岐する。`quotation_phase='ESTIMATE'`（参考見積/概算見積）の場合は見積DB登録まで完了した時点で見積依頼グループを完了/クローズ扱いとする。`quotation_phase='ORDER_REGISTRATION'`（発注登録用見積）の場合は、発注、納期登録、検収、資産登録まで完了した時点で見積依頼グループを完了/クローズ扱いとする。
- ESTIMATE から ORDER_REGISTRATION へ進む場合も同一見積依頼グループのフェーズを進めず、ORDER_REGISTRATION として新しい見積依頼グループを作成する。同じ編集リスト行に複数の見積依頼グループを紐づけることを許容し、同一フェーズの見積依頼グループも再作成できる。編集リスト上の見積依頼No./見積依頼グループ表示は新しく採番した内容で上書きする。
- ESTIMATE グループと ORDER_REGISTRATION グループの直接の親子/派生IDは保持せず、同一編集リスト明細に紐づく複数の見積依頼グループとして追跡する。
- 一度紐づけた編集リスト行を後から解除/付け替えする操作ではなく、見積依頼No.を採番しなおして上書きする。不要な見積依頼グループはタスク管理側で削除し、削除/キャンセル/申請見送りとなったグループに紐づく編集リスト行は未割当状態へ戻す。複数グループが紐づく行で最新表示中のグループを削除した場合も、過去グループの再表示は行わず未割当状態へ戻す。
- 見積依頼グループは、発注済に到達する前のステータス（例: `見積依頼` / `見積依頼済` / `見積DB登録済` / `見積登録依頼中` / `発注用見積依頼済` / `発注見積登録済`）であればタスク管理側で削除できる。`発注済` / `納期確定` / `検収済` / `完了` 以降は削除不可とし、画面では削除ボタンを非表示にする。削除時は `rfqs.deleted_at` を設定し、関連する `rfq_vendors`、`quotations`、`quotation_items`、`quotation_item_application_links` も同一トランザクションで論理削除する。`rfq_applications` は削除済みRFQとの採用履歴として保持し、通常一覧・現在割当判定では `rfqs.deleted_at IS NULL` のRFQのみ有効扱いとする。
- 見積依頼グループ作成後に編集リスト行の内容を変更した場合、見積依頼グループ側は作成時点のスナップショットを保持せず、最新の編集リスト内容を参照する。
- 購入管理の場合、発注登録用見積の資産登録完了時に原本側の資産情報へ反映する。リモデル管理の場合、RFQ・廃棄・移設など全対象行の後続処理が完了したうえで、リモデルクローズ時に新原本への反映対象として扱う。
- フリーカラムは編集リスト内限定の作業列として追加・編集・削除する。列定義と値は編集リスト配下に保持し、原本資産、SHIP資産マスタ、購入申請明細、見積明細へ自動反映しない。
- 編集リスト自体の削除は `edit_lists.deleted_at` を設定する論理削除とし、RFQ割当済み、申請作成済み、クローズ済みであることを理由に禁止しない。削除済み編集リストは新規選択候補・編集対象から除外するが、既存RFQ、申請、見積、履歴は削除せず、参照・監査用の紐づきは保持する。有効な作業ロックがある場合は、ロック保持者本人の削除のみ許可し、他ユーザーからの削除は拒否する。
- 監査ログは過剰なセル単位の全変更履歴テーブルを設けず、通常編集は `edit_list_items.updated_by_user_id` / `updated_at`、削除は `deleted_at`、各業務の状態変更は既存の業務テーブル・状態履歴で追跡する。見積依頼グループ作成/削除、編集リストクローズ、原本反映など業務結果に影響する操作は履歴対象とするが、作業ロックの取得/heartbeat/自動解除は監査テーブル化せずアプリケーションログで扱う。
- 既存リストを開く場合は、呼び出し元の導線と `edit_lists.list_type` が一致することを検証する。通常編集リスト導線で `REMODEL` のリスト、リモデル編集リスト導線で `PURCHASE` のリストを開くことはできない。直接URL/API呼び出しでも同様に拒否する。

### 整理済み事項
- 編集リストは、作成時点で対象施設の `asset_ledgers` を全件複製して作業用一覧を作成する。編集リスト上のセル編集、Data Link、見積DB Link、フリーカラム入力は編集リスト側の作業値として保持し、通常操作では原本 `asset_ledgers` を更新しない。
- 編集リスト作成・選択モーダルは通常とリモデルで分離する。通常編集リストは `list_type='PURCHASE'`、リモデル編集リストは `list_type='REMODEL'` として作成し、作成後の種別変更や画面上の通常/リモデル切り替えは行わない。
- データ突合で原本資産を作成する際、現有品調査または固定資産台帳取込に紐づく `ship_asset_master_id` があれば `asset_ledgers.ship_asset_master_id` に保持する。紐づきがない資産は `NULL` のまま原本資産として作成できる。
- 原本リスト由来の Data Link は、編集リスト作成時に保持した `source_asset_ledger_id` で元の原本資産行を特定する。`ship_asset_master_id` の有無には依存しないため、固定資産台帳のみから作成された資産で資産マスタIDがNULLの場合も、元資産行の項目はコピーできる。
- 資産Master由来の Data Link は、編集リスト行または元資産行の `ship_asset_master_id` で `ship_asset_masters` / `ship_asset_master_details` を参照する。`ship_asset_master_id` がNULLの行は資産Master由来項目のコピー対象外とし、原本リスト由来 Data Link へ自動フォールバックしない。Phase1では固定列として定義済みの転記先のみを対象とする。
- 業者Master由来の Data Link は、編集リスト行の `vendor_id` または一意な `vendor_name` で `vendors` を参照し、編集リスト行の業者候補として `vendor_id` / `vendor_name` へ保持する。見積依頼先の送信状態、担当者、提出期限は `rfq_vendors` の責務とし、業者Master Data Link だけでは `rfq_vendors` を作成しない。
- インライン `新規要望` は登録時に申請正本を作成して `source_type='APPLICATION'` とする。`更新` / `増設` の派生行など外部参照元を直接持たない編集リスト内生成明細は `source_type='MANUAL'` とし、画面上の `sourceType='added'` は `APPLICATION`、`MANUAL`、`QUOTATION` の表示上の総称に限定する。
- 見積依頼グループは複数の編集リスト行を紐づけられる。ESTIMATE（参考見積/概算見積）と ORDER_REGISTRATION（発注登録用見積）は同じグループのフェーズ更新ではなく別グループとして作成し、同じ編集リスト行に複数グループを紐づけられる。編集リスト上の見積依頼No./グループ名は最新作成分で上書き表示する。
- 見積依頼グループを削除/キャンセル/申請見送りにした場合、現在表示中の紐づきは未割当状態へ戻す。過去グループが残っていても編集リスト上の表示戻しは行わない。削除は発注済到達前まで可能とし、発注済以降は削除不可・削除ボタン非表示とする。
- 編集リストは同時作業による上書き事故を避けるため、編集リスト単位で作業ロックを取得し、作業中ユーザー以外は編集リスト画面へ入れない。ロックは最終操作/heartbeatから60分で自動解除し、強制解除機能は設けない。タスク管理側で見積依頼グループを進行・削除する操作は、編集リストの作業ロック中でも実行できる。
- 表示カラム設定はカラムの表示/非表示のみを扱い、列幅や表示順の保存は対象外とする。フリーカラムは編集リスト内限定の作業列であり、原本資産、SHIP資産マスタ、購入申請明細、見積明細へ自動反映しない。
- 編集リスト自体の削除は論理削除でいつでも可能とし、RFQ、申請、見積、履歴は保持する。削除済み編集リストは選択候補・編集対象から除外する。

### 入力／表示項目
- ヘッダー
  - タイトル：`編集リスト: {リスト名}` または `リモデル管理 - {施設} {部門}`
  - 表示件数：`{件数}件（原本）`
  - 対象施設：リスト対象施設（編集リストモード時）
  - 作成日：リスト作成日（編集リストモード時）
  - 表示切替：切り替えボタン（リスト/カード）
  - 表示カラム設定：モーダル表示ボタン
  - Excel/PDF出力：ボタン（モックアラート）
  - 印刷：印刷ボタン
  - メイン画面に戻る：遷移ボタン（`/main`）
- アクションバー
  - API連携：ボタン（モックアラート）
  - Data Link：モーダル表示ボタン
  - 見積DB Link：モーダル表示ボタン（Data Link モーダルの見積DB Link モード）
  - 見積依頼グループ作成：モーダル表示ボタン（選択件数表示）
  - フリーカラム追加：モーダル表示ボタン
  - 申請ボタン群：新規購入／更新／増設／移動／廃棄
  - 廃棄・移設申請：選択行に未申請の廃棄予定／移設行がある場合のみ活性化するボタン
  - タスク管理→：遷移ボタン（`/quotation-data-box/remodel-management`）
  - 表示数量合計：一覧件数
  - 表示金額合計：積算金額総額
- フィルター
  - 全体検索：テキストボックス（表示中の主要項目とフリーカラム値を横断して曖昧検索）
  - 部門：フィルタリング
  - 部署：フィルタリング
  - Category：フィルタリング
  - 大分類：フィルタリング
  - 中分類：フィルタリング
  - 資産管理部署：フィルタリング（現行モックでは部署と同じ候補・同じ絞り込み）
- 本体（リスト表示）
  - 2段ヘッダー一覧
    - 処理方針：申請種別
    - 共通部署マスタ：部門名／部署名
    - (新)設置情報：棟／階／部門／部署／室名
    - 契約情報：管理部署／QRコード／台帳番号／資産マスタID／Category／大分類／中分類／明細区分／明細親機／個体管理品目／メーカー名／型式
    - 購入申請情報：シリアルNo.／申請日／申請No.／希望納期／優先順位／申請品目／数量／単位／要望①〜③／使用症例・用途／件数／コメント 等
    - 見積・積算：見積依頼No.／見積依頼グループ／積算金額（税別）／積算根拠／年度更新要望
    - 廃棄申請情報：申請日／申請No.／コメント
    - 移動申請情報：申請日／申請No.／部門名（移動先）／部署名（移動先）／室名（移動先）／明細親機／コメント（移動）
  - セル操作
    - 申請種別以外：ダブルクリックで編集
    - 見積依頼No.：ダブルクリックで見積依頼グループ作成モーダルを開く
    - 複数行選択中の編集：同一カラムを一括更新
    - 行順変更：行操作の上／下ボタンで同一編集リスト内の表示順を変更
    - レコード削除：確認ダイアログ後に編集リストから対象行を削除
    - フリーカラム：追加した任意列に行単位のテキスト値を入力
  - インライン新規行（新規購入）
    - 新規購入押下で一覧末尾に追加
    - 申請品目セルから資産マスタ選択ポップアップ（`/asset-master`）
    - (新)設置情報／購入申請情報の編集可能項目を入力
    - 確定／キャンセル
- 本体（カード表示）
  - 資産カード
    - チェックボックス
    - No.／品目／施設／場所／部門／メーカー／型式
    - ダブルクリックで資産詳細へ遷移（API正本はNo.12 `/asset-detail`）
- モーダル（表示カラム設定）
  - 全て選択／全て解除
  - ブックマーク保存／ブックマーク一覧
  - グループ別表示カラム選択
    - 処理方針
    - 共通部署マスタ
    - (新)設置情報
    - 契約情報
    - 購入申請情報
    - 見積・積算
    - 廃棄申請情報
    - 移動申請情報
  - ブックマーク一覧：適用／削除
  - 閉じる
- Data Link モーダル
  - Data Link：単一選択欄（資産Master／業者Master／原本リスト）
  - 紐づけるNo.：単一選択欄
  - 対象レコード件数
  - 転記対象カラム：グループ別複数選択（サーバー定義の固定転記カラム）
  - プレビュー：紐づけ成功／紐づけなし／変更ありの件数と、転記前後の代表行を表示
  - 紐づけの実行：実行ボタン
  - 実行結果：マッチ成功件数／マッチなし件数／更新カラム数
- 見積DB Link モーダル
  - 見積依頼No.：単一選択
  - 見積グループ名：表示
  - 見積フェーズ：単一選択
  - Step1 紐付け：編集リスト明細と見積明細を1対1で対応付ける。紐付け済み行は解除でき、同一編集リスト明細または同一見積明細の重複紐付けは許可しない
  - Step2 追加：未紐付け見積明細を編集リストの新規行として追加し、必要に応じて既存行の設置情報を引き継ぐ
  - 適用：紐付け済み明細の更新件数と追加件数を表示して反映する
- 見積依頼グループ作成モーダル
  - 見積依頼No.（自動採番）
  - 見積依頼グループ名
  - 選択件数表示
  - 作成：保存ボタン
- フリーカラム追加モーダル
  - 列名：テキストボックス
  - 追加：保存ボタン
  - キャンセル：モーダル非表示ボタン
- フリーカラム削除確認モーダル
  - 「フリーカラム『{列名}』を削除します。入力済みの値もすべてクリアされ、元に戻すことはできません。」：テキスト
  - 列を削除：実行ボタン
  - キャンセル：モーダル非表示ボタン
- レコード削除確認モーダル
  - 「{品目名}」を編集リストから削除します。この操作は取り消せません。：テキスト
  - レコードを削除：実行ボタン
  - キャンセル：モーダル非表示ボタン

### 主な処理
- `listId` 指定時は既存の編集リストを読み込み、未指定時は選択施設をもとにモック資産一覧を生成して表示する。
- 編集リストは通常購入起点とリモデル起点の両方で利用するが、作成・選択導線は通常編集リストとリモデル編集リストで分離する。通常編集リストはDB上の `edit_lists.list_type='PURCHASE'`、リモデル編集リストは `list_type='REMODEL'` として作成し、作成後に種別を変更しない。購入管理タブで購入申請取り込みに使えるのは `PURCHASE` の編集リストだけとし、編集リスト画面で通常購入RFQ作成に使えるのも `PURCHASE` の編集リストだけとする。リモデル管理タブでRFQ/廃棄/移設ワークフロー作成に使えるのは `REMODEL` の編集リストだけとする。
- 編集リスト明細は、対象施設の原本資産コピーである `source_type='BASE_ASSET'`、購入申請・画面内申請から追加された `source_type='APPLICATION'`、更新/増設など編集リスト内で生成した `source_type='MANUAL'`、見積DB Link の未紐付け見積明細から追加された `source_type='QUOTATION'` を同一一覧で表示する。画面上の仮番号ではなく、API/DBでは `edit_list_item_id` を明細の正本キーとする。
- 現行モックでは原本資産を `baseAssets`、追加明細を `items` に分け、追加明細の画面上No.を `90000 + index` の仮番号で表現している。本実装ではどちらも `edit_list_items` の1行として扱い、画面上No.、`asset.no`、`90000 + index` は表示・選択用の一時識別子に限定する。APIリクエスト保存時は必ず `edit_list_item_id` へ解決する。
- チェックボックスの選択状態は画面内の一時状態であり、明細取得APIのレスポンス保存項目にはしない。RFQ作成、Data Link、見積DB Link、廃棄/移設申請などの実行APIでは、実行時に選択されている `edit_list_item_id` 配列をリクエストで受け取る。
- 画面全体の一括保存APIは設けず、セル編集、一括編集、Data Link適用、見積DB Link適用、フリーカラム操作、行順変更、行削除、新規要望の「全て登録」など各操作APIの成功を保存点とする。未登録のインライン新規要望行はクライアント側の編集中ドラフトであり、`全て登録` まではAPI/DB正本を作成しない。
- 一覧はフィルター、列ソート、列内フィルター、表示カラム切替に対応する。
- 全体検索は、表示中の編集リスト明細の主要項目およびフリーカラム値を対象にクライアント側で曖昧検索する。サーバー側検索APIを利用する場合も、検索対象は論理削除済みではない `edit_list_items` と有効な `edit_list_free_column_values` に限定する。
- 全体検索、列ソート、列内フィルター、列順変更、列幅変更は現行モック上の画面内表示状態であり、DBへ保存しない。表示カラムの表示/非表示とブックマークのみ `user_column_settings` / `user_column_setting_presets` へ保存する。
- 一覧の編集可能セルはダブルクリックで編集状態にし、複数行選択中は同一カラムを一括更新できる。編集対象は `BASE_ASSET` / `APPLICATION` / `MANUAL` / `QUOTATION` のいずれの明細でも `edit_list_items`、`edit_list_free_column_values` とし、原本 `asset_ledgers` や元申請明細は更新しない。
- 品目、メーカー、型式をセル編集した場合は、現行モックの `resolveAssetMasterId` と同様に SHIP資産マスタを再解決する。解決優先順は `品目 + メーカー + 型式` の完全一致、`品目 + メーカー` の一致、`品目` の一致とし、一意に解決できた場合のみ `edit_list_items.ship_asset_master_id` を更新する。候補なしまたは複数候補で一意に決まらない場合は `ship_asset_master_id=NULL` とし、表示値スナップショットはセル編集値を保持する。
- 行順変更は `edit_list_items.row_no` を編集リスト内で再採番して保持する。画面上の仮番号や `BASE_ASSET` / `APPLICATION` の区分に依存せず、API/DBでは `edit_list_item_id` と `row_no` で順序を管理する。
- レコード削除は `edit_list_items.deleted_at` による論理削除とし、原本 `asset_ledgers`、元申請 `applications` / `application_assets` は削除しない。対象行に紐づくフリーカラム値も同時に無効化する。RFQ紐づき済みの編集リスト行も削除可能とし、編集リスト一覧からは除外するが、既存RFQの対象明細は `rfq_applications` から削除済み編集リスト行を参照できるようにしてタスク進行の追跡を維持する。
- フリーカラムは編集リスト単位で追加する作業用の任意列とする。列定義は `edit_list_free_columns`、行別値は `edit_list_free_column_values` に保持し、列削除時は列定義と入力済み値を論理削除する。フリーカラムの値は原本資産・SHIP資産マスタ・購入申請明細へ反映しない。
- フリーカラム追加時は列名の前後空白を除去し、空文字は拒否する。`column_name` は最大200文字、値は最大1000文字とし、`column_key` はサーバー側で生成する不変キーとする。現行モックに列名重複禁止はないため、同一編集リスト内の表示名重複は許容し、識別は `edit_list_free_column_id` / `column_key` で行う。
- `見積依頼No.` セルのダブルクリック、または選択行から見積依頼グループ作成モーダルを開き、RFQ No. とグループ名を反映する。グループ名は必須入力とし、RFQ No. はサーバー側で採番する。RFQに採用する明細は選択された `edit_list_item_id` のみとし、同一編集リスト内の未選択明細をRFQ詳細・依頼書プレビューへ含めてはならない。
- 見積依頼グループ作成APIは `applicationIds` や画面Noではなく `editListItemIds[]` を受け取る。作成時は `edit_lists.list_type` から `rfqs.management_type='PURCHASE' / 'REMODEL'` を確定し、通常の見積依頼では `workflow_type='RFQ'` とする。RFQ No.は作成確定時だけサーバー採番し、作成モーダルのキャンセル/閉じるではRFQヘッダや採番予約を作成しない。モックのモーダル上に表示される自動採番値は参考表示であり、同時実行時の確定番号は作成APIレスポンスの `rfq_no` を正とする。レスポンスは `rfq_id`、画面遷移用の `rfqGroupId`、`rfq_no`、`management_type`、後続画面遷移用の `managementType`、`returnTo` を返す。`returnTo` の既定値は `PURCHASE` が `/quotation-data-box/purchase-management`、`REMODEL` が `/quotation-data-box/remodel-management` とし、リモデル文脈では `editListId` も返す。
- 現行モックのRFQグループ作成では選択状態を画面上No.で保持しているが、本実装ではRFQ作成時に `edit_list_item_id` 配列へ変換して `rfq_applications` を作成する。1つの見積依頼グループには複数の編集リスト明細を紐づけられる。追加明細、見積DB Link追加行、原本資産コピー行のいずれも同じ `edit_list_item_id` 指定で扱う。
- 見積依頼グループ作成時は `rfqs.status='見積依頼'` を初期値とする。見積フェーズが `ESTIMATE`（参考見積/概算見積）の場合は見積DB登録完了で完了/クローズ扱いとし、`ORDER_REGISTRATION`（発注登録用見積）の場合は資産登録完了で完了/クローズ扱いとする。
- 現行モックのRFQグループ作成モーダルはグループ名のみを入力し、リモデル管理タブの見積区分・見積フェーズを作成時に入力しない。Phase1 APIでは `rfqs.quotation_type` / `quotation_phase` の未指定を許容し、値が未確定のRFQは該当フィルター指定時に絞り込み対象外とする。見積登録または見積DB Linkで有効な見積ヘッダが紐づいた後は、最新有効見積の区分・フェーズをRFQ一覧用スナップショットへ同期する。
- リモデルモードでは処理方針（新規／更新／増設／廃棄予定／移設）を行ごとに設定する。`更新` 選択時は確認後に元行を `廃棄予定` へ変更し、元行直下に `更新` の新規行を追加する。`増設` 選択時は数量入力後に元行直下へ指定数の `増設` 行を追加する。増設数は画面入力に合わせて1〜99件を許容範囲とし、0以下または100件以上は拒否する。`廃棄予定` と `移設` は対象行の方針を直接更新する。`更新` / `増設` / 見積DB Link追加で作成した `MANUAL` / `QUOTATION` 行は新規作業行であり、QRコード、固定資産番号、管理機器番号、シリアル番号など個体識別子を元行・見積明細から引き継がない。分類、設置場所、数量、見積情報など業務上必要なスナップショットだけをコピー対象とする。
- `新規要望` はモーダルではなくインライン新規行で起票し、編集リストに存在しない購入要望を複数行まとめて登録できる。登録時は `applications` / `purchase_application_details(purchase_type='NEW')` / `application_assets` を同時作成し、編集リスト明細は `source_type='APPLICATION'` とする。申請番号はクライアント仮番号を正本にせずサーバー側で採番する。作成した申請は即時に `status='編集中'`、`edit_list_id` 設定済みとして扱い、購入管理タブの未処理申請受付一覧には出さない。`更新` / `増設` の購入系派生行は `source_type='MANUAL'` の編集リスト内生成明細として保持する。`新規` / `更新` / `増設` の購入系行は見積依頼グループ作成で進行管理し、`廃棄予定` / `移設` の行は廃棄・移設申請ボタンで承認ワークフロー行を作成する。
- インライン `新規要望` は、現行モックに合わせて登録時点では `status='編集中'` の下書き申請として作成し、申請品目、設置先、希望納期、優先順位、用途、症例数、コメント、システム接続情報の未入力を許容する。数量は未指定時 `1`、単位は未指定時 `台` を既定値とし、後続のRFQ作成・購入管理側の申請確定・発注登録など業務確定時に必要項目を検証する。
- 新規要望行の `要望①〜③` は、現行モックの1行内複数候補入力として扱う。API/DBでは `edit_list_items.request_item_1` / `request_maker_1` / `request_model_1` から `request_item_3` / `request_maker_3` / `request_model_3` までのスナップショット列に保持し、`application_assets` の複数明細へ分解しない。RFQ化や購入管理取り込み時に採用品目を1明細として確定する。
- 新規要望行の設置先、数量、数量単位、希望納期、優先順位、用途、症例数、コメント、現在/要望のシステム接続情報は、申請正本へ保存すると同時に `edit_list_items` の作業スナップショットへも保持する。`application_assets` は採用候補ではなく申請明細1件を表し、要望①〜③は編集リスト明細側の候補スナップショットとして保持する。
- 廃棄・移設申請は1つの画面アクションとして、選択行のうち `廃棄予定` または `移設` の未申請行だけを対象とする。購入系行、方針未設定行、申請済み行が混在する場合は行単位でスキップし、対象がない場合は購入系は見積依頼グループで管理する旨を画面フィードバックする。APIレスポンスは `created[]` と `skipped[]` を返し、各行に `editListItemId`、`workflowType`、表示番号、スキップ理由を含める。
- 廃棄・移設申請を実行すると、まず `applications` / `application_assets` に申請正本を作成する。廃棄申請は `application_type='DISPOSAL'`、対象明細は `asset_role='DISPOSAL'` とし、リモデル編集リスト起点の場合は `application_assets.edit_list_item_id` に起点明細を保持する。廃棄依頼グループ（`rfqs`）の作成は、廃棄申請管理側で対象申請を選択して行うグループ化処理とし、起票とグループ化を別の保存単位として扱う。
- 廃棄依頼グループを作成すると、`rfqs.management_type='DISPOSAL'`、`workflow_type='RFQ'`、初期ステータス `見積依頼` のグループ行と、`rfq_applications` の申請・申請明細リンクを作成する。リモデル起点か否かは `rfq_applications.edit_list_item_id` および `application_assets.edit_list_item_id` から判定し、廃棄グループを `management_type='REMODEL'` として作成してはならない。移設申請も同じ起票・グループ化方針とし、移設管理固有の管理種別・ワークフローは別途移設要件で定義する。廃棄グループの表示番号は `DISP-yyyyMMdd-nnnn`、グループ名は `廃棄：{品目名または個体管理名称}` をサーバー側で採番・生成する。
- 廃棄申請の起点は、資産一覧、修理申請、棚卸完了処理、リモデル編集リスト、更新購入申請の後処理方針 `replacement_action='DISPOSAL'` とする。各起点で作成された申請は、廃棄申請管理のグループ作成対象として取得できる。重複判定は、未削除かつ終端化されていない廃棄グループに同一 `application_asset_id` が既に所属していないことを条件とする。
- リモデル編集リスト起点の移設申請では、現行モックに合わせて申請作成時点の移設先情報は必須にしない。移設先は編集リストの新設置場所列として後続入力を許容し、リモデルクローズ時は廃棄以外の明細に新設置場所が入力済みであることを必須条件とする。資産一覧起点など通常の移動申請では、各APIの要件に従って移動先を必須検証できる。
- `見積依頼グループ作成` は選択行から `workflow_type='RFQ'` のリモデルRFQを作成する。購入系の `新規` / `更新` / `増設` 行だけを対象とし、廃棄・移設の承認ワークフロー行とは分離する。廃棄予定、移設、方針未設定、申請済みなどの対象外行が混在する場合は行単位でスキップし、対象が1件もない場合はエラーとする。APIレスポンスは `created` と `skipped[]` を返し、各スキップ行に `editListItemId` と理由コードを含める。
- Data Link は選択行に対して指定データソースの値を一括転記する。転記先は選択行の `edit_list_item_id` 単位で保持する。Data Link の転記元は資産Master、業者Master、原本リストとする。資産Masterは資産Master ID、業者Masterは業者IDまたは業者名、原本リストはQRコードまたは資産Master IDを照合キーとする。原本リスト由来は `edit_list_items.source_asset_ledger_id` で元資産行を特定し、資産Master由来は `edit_list_items.ship_asset_master_id` または元資産行の `asset_ledgers.ship_asset_master_id` で資産マスタを特定する。実行前に紐づけ成功件数、紐づけなし件数、変更カラム数、差分サンプルをプレビューし、実行時のみ `edit_list_items` / `edit_list_free_column_values` へ反映する。通常Data Linkは対象 `edit_list_item_id`、データソース、照合キー、転記カラムが未指定または空配列の場合は実行不可とする。プレビュー明細は最大20行を既定上限とし、上限を超える場合は `totalRows` と残件有無を返す。
- Data Link の転記可能カラムと転記先はデータソース別のサーバー定義マッピングで管理し、クライアントから任意の転記先物理名を指定させない。プレビュー/適用は選択したカラムだけを上書きし、転記元に項目が存在しない場合は更新しない。転記元項目が存在し値が空文字またはNULLの場合は、モックの上書き動作に合わせて対象カラムを空値で更新できるものとし、プレビューではクリア差分として返す。
- 原本リストを転記元にする Data Link は、編集リスト作成時に紐づいた元の原本資産行を持つ `BASE_ASSET` 明細のみ対象とする。実行時点の最新の原本資産台帳値を読み取り、選択されたカラムだけ編集リスト側へ上書きする。購入申請起点の追加明細、編集リスト内生成明細、見積DB Link 追加明細など、元の原本資産行がない明細は原本リスト由来の Data Link 対象外とする。
- 原本リストを転記元にする Data Link は `ship_asset_master_id` の有無に依存しない。固定資産台帳のみから作成された原本資産行で資産マスタIDがNULLの場合も、元の原本資産行があれば原本リスト由来項目はコピーできる。
- 資産Masterを転記元にする Data Link では、分類、品目、メーカー、型式、寸法など `edit_list_items` に固定列がある項目のみ固定列へ保存する。JMDN販売名/製造販売業者、電源接続、電源種別、消費電力、重量、カタログなど固定列を持たない SHIP資産マスタ項目は Phase1 の Data Link 対象外とする。プレビュー/適用APIは未対応の転記先キーを拒否し、暗黙に新しい物理列を作らない。
- 見積DB Link は、画面上は行選択なしでも起動でき、RFQ No. と見積フェーズで見積DB明細を絞り込み、編集リスト明細との対応付け、見積DB値の転記、未紐付け見積明細からの編集リスト新規行追加を行う。API/DBでは文字列の `rfqNo + phase` を正本キーにせず、候補取得と適用時に `editListId` 配下の有効RFQへスコープしたうえで `rfq_id`、`quotation_id`、`quotation_item_id`、`edit_list_item_id` を正本キーとして扱う。候補取得では対象RFQ、見積フェーズ、紐付け済み/未紐付け見積明細、紐付け可能な編集リスト明細を返す。見積明細と編集リスト明細の対応は `quotation_item_application_links.edit_list_item_id` で保持し、見積金額・業者・品目・メーカー・型式などの転記先は `edit_list_items` とする。見積DB Linkでは転記対象カラムの手動選択は行わず、見積ヘッダー/明細分類/価格情報の対象カラムを一括適用する。API化時は見積DB Linkの source→target マッピングを明確にし、モックに残る `receivedQuotationNo -> rfqGroupName` は採用せず、見積番号は `edit_list_items.quotation_no`、RFQグループ名は `edit_list_items.rfq_group_name` として別項目で保持する。紐付けは有効行同士で1対1とし、紐付け解除または差し替え時は旧リンクを削除済みにしてから新リンクを作成する。未紐付け見積明細から追加する新規行は `source_type='QUOTATION'` として扱い、必要に応じて選択した既存行の新設置場所情報（棟、階、部門、部署、室名）と執行年度だけをコピーできる。物理識別子はコピーしない。適用リクエストで紐付け指定と追加指定がどちらも空の場合は拒否し、レスポンスは紐付け更新件数、未紐付け件数、追加件数を返す。現行モックでは見積DB Link追加行を `Asset` 形式に変換して一覧へ追加するが、保存時は `edit_list_items.source_quotation_item_id` と `quotation_item_application_links` で出所を追跡する。
- `API連携` ボタンは現行モックでは開発中アラートのみの将来導線であり、Phase1のNo.23編集リスト候補APIでは新規業務APIを定義しない。連携先、同期方向、認証方式、更新対象カラムが確定した時点で別途API化する。
- `Excel/PDF出力` ボタンは現行モックではアラートのみ、`印刷` はブラウザ印刷であり、Phase1のNo.23編集リスト候補APIでは帳票/ファイル生成APIを新設しない。将来API化する場合は出力形式、対象範囲、列設定反映有無、監査要否を確定してから追加する。
- Data Link、見積DB Link を補助導線として提供する。
- 一覧行クリックおよびカード表示からの資産詳細参照は、No.12 資産一覧・資産詳細の `/asset-detail` 系APIを正本として利用する。現行モックの `/asset-karte/{no}` 表記は資産カルテの画面呼称または未実装ルートの名残であり、No.23では新規APIを定義しない。
- 業者Master をデータソースに選んだ Data Link では、モック上の転記対象である業者名を `edit_list_items.vendor_name`、業者Masterを一意に特定できた場合は `edit_list_items.vendor_id` へ保存する。RFQ未作成時点では `rfq_vendors` を作成せず、見積依頼先の送信状態、担当者、提出期限は見積依頼グループ作成後または依頼先登録APIで管理する。

### 使用データ
- READ
  - `edit_lists` … 編集リストのヘッダ（名称、作成者、状態）
  - `edit_list_facilities` … 編集リスト作成時に選択した対象施設
  - `edit_list_items` … 編集用の作業明細（原本資産のスナップショット／申請起点追加明細／編集リスト内生成明細／見積DB Link追加明細）
  - `edit_list_free_columns` … 編集リスト単位のフリーカラム定義
  - `edit_list_free_column_values` … フリーカラムの行別入力値
  - `asset_ledgers` … 編集リスト作成時の原本コピー元
  - `ship_asset_masters` … 資産Master 参照元
  - `ship_asset_master_details` … 資産Master の固定属性参照元
  - `vendors` … 業者Master Data Link の照合元
  - `rfqs` … 見積DB Link の見積依頼No.候補
  - `rfq_applications` … リモデルRFQおよび廃棄依頼グループと編集リスト明細の紐付け
  - `quotations` / `quotation_items` … 見積DB Link の見積ヘッダ/明細参照元
  - `quotation_item_application_links` … 見積DB Link の既存対応付け
  - `qr_codes` … 編集リスト作成時に取り込むQR情報
  - `applications` … 申請起点明細の参照元（申請ヘッダ）
  - `application_assets` … 申請起点明細の参照元（申請明細）
  - `user_column_settings` … 表示カラム設定
- CREATE
  - `edit_list_items` … 編集用の作業明細（原本資産のスナップショット／申請起点追加明細／編集リスト内生成明細／見積DB Link追加明細）
  - `edit_list_free_columns` … フリーカラム定義の追加
  - `edit_list_free_column_values` … フリーカラム値の追加
  - `quotation_item_application_links` … 見積DB Link で対応付けた見積明細と編集リスト明細の紐付け
  - `applications` … 申請起点明細の参照元（申請ヘッダ）
  - `application_assets` … 申請起点明細の参照元（申請明細）
  - `application_status_histories` … 廃棄・移動申請の作成履歴
  - `rfq_status_histories` … 廃棄依頼グループのステータス履歴
  - `rfqs` / `rfq_applications` … リモデルRFQおよび廃棄依頼グループ、編集リスト明細との紐付け
- UPDATE
  - `edit_lists` … 編集リストのヘッダ（名称、作成者、状態）
  - `edit_list_items` … 編集用の作業明細（原本資産のスナップショット／申請起点追加明細／見積DB Link追加明細）
  - `edit_list_free_columns` … フリーカラム定義の名称・削除状態
  - `edit_list_free_column_values` … フリーカラム値の更新・削除状態
  - `quotation_item_application_links` … 見積DB Link の紐付け差し替え
  - `rfqs` … リモデルRFQおよび廃棄依頼グループの状態更新

23. タスク管理画面（`/quotation-data-box`）

### 目的
- タスク管理のエントリポイントとして、現行モックの既定導線に従いモック内の簡易ロールに応じた既定タブへリダイレクトする。
- API/本実装の認可はロール固定ではなく、各タブ・各操作の `feature_code` 実効権限をサーバー側で判定する。

### 利用者
- ログインユーザー

### 入力／表示項目
- 本体
  - リダイレクト中...：テキスト

### 主な処理
- 現行モックでは `usePermissions().role` を参照し、`role='consultant'` の場合は `/quotation-data-box/remodel-management`、それ以外は `/quotation-data-box/purchase-management` へ遷移する（`replace`）。
- サブタブナビは `リモデル管理 / 購入管理 / 移動・廃棄管理 / 修理管理 / 保守契約管理 / 点検管理 / 貸出管理` の7タブで構成する。
- 現行モックでは `consultant` に購入管理タブを表示せず、`office_admin` / `office_staff` にリモデル管理タブを表示しない。
- 本実装では、タブ表示・タブ直URLアクセス・各操作API実行時に、対象施設に対する実効 `feature_code` を判定する。ロールによる非表示はモック上の簡易表現であり、認可正本にはしない。
- タブ表示の実効権限はタブ単位の入口機能で判定する。購入管理は `normal_purchase` / `normal_order` / `normal_acceptance` / `normal_quotation` のいずれか、リモデル管理は `remodel_purchase` / `remodel_order` / `remodel_acceptance` のいずれか、移動・廃棄管理は `transfer_disposal`、修理管理は `repair_management`、保守契約管理は `maintenance_contract`、点検管理は `inspection_management`、貸出管理は `lending_management` を既定の入口 `feature_code` とする。各タブ内の個別操作は、親タブ権限に加えて操作別 `feature_code` をAPI側で再判定する。
- 実効権限がないタブへ直接アクセスされた場合は、利用可能な最初のタブへ遷移するかアクセス拒否を返す。具体的な遷移優先順はAPI化時に `購入管理→リモデル管理→移動・廃棄管理→修理管理→保守契約管理→点検管理→貸出管理` を既定とする。
- 現行モックでは、この画面自体で権限エラー表示やアクセス拒否分岐は行わない。

### 使用データ
- READ
  - `feature_catalogs` … タスク管理配下で判定対象となる機能コード
  - `facility_feature_settings` / `user_facility_feature_settings` … 選択中施設に対する利用可能タブ判定

24. 見積登録（購入）OCR明細確認画面（`/quotation-data-box/ocr-confirm`）

### 目的
- 受領見積の基本情報と見積明細を確認・補正し、登録区分判定ステップへ進める。
- Phase1ではOCR抽出を行わず、見積原本PDF/画像を参照しながら手動入力・修正する。画面名・導線は維持し、OCR連携はPhase2で実装する。
- 購入管理タブ内のモーダルや本画面に `OCR結果表示` / `OCR処理中` 相当の表示がある場合も、Phase1では手動入力された見積明細の確認表示として扱う。OCRジョブID、外部OCRステータス、OCR結果取込APIはPhase2の設計対象とする。

### 入力／表示項目
- ヘッダー
  - タイトル：見積登録（購入）OCR明細確認
  - STEPバッジ：STEP 2
  - 進捗バー：2/6
- 本体（左パネル）
  - 基本情報
    - 見積日付：テキストボックス
    - 見積フェーズ：テキスト
    - 宛先：テキスト
    - 見積依頼No.：テキスト
    - 見積依頼G名称：テキスト
    - 業者・メーカー：テキスト
    - 納期：テキストボックス（ヶ月）
    - 見積有効期限：テキストボックス（ヶ月）
  - 見積明細チェック
    - 合計金額（税抜）：テキストボックス
    - 明細一覧
      - No.：テキスト
      - 品名（見積名称）：テキストボックス
      - メーカー：テキストボックス
      - 型式（見積名称）：テキストボックス
      - 数量：テキストボックス
      - 定価単価：テキストボックス
      - 定価金額：テキストボックス
      - 購入単価：テキストボックス
      - 購入金額：テキストボックス
  - 注記：確認事項（2行の説明テキスト）
  - Excel取込：ボタン（モック動作）
- 本体（右パネル）
  - PDFプレビュー領域：表示エリア（プレースホルダ）
- パネル境界
  - ドラッグハンドル：左右パネル幅の調整
- フッター
  - 一つ前のSTEPに戻る：遷移ボタン（`/quotation-data-box`）
  - 登録区分のAI判定へ：遷移ボタン（`/quotation-data-box/category-registration`）

### 主な処理
- 見積原本PDF/画像を参照しながら、基本情報と明細の手動入力・編集を行う。
- 現行モックでは category フィルタや会計区分編集は未実装。
- 合計金額（税抜）は編集可能な独立入力欄として扱い、明細の購入金額合計とは自動連動しない。
- `Excel取込` はモック動作としてアラート表示のみ行う。
- 画面中央のドラッグハンドルで左右パネル幅を調整する。
- 次ステップとして登録区分登録画面（`/quotation-data-box/category-registration`）へ遷移する。

### 使用データ
- READ
  - なし（現行モックは画面内の固定 state を表示）
- UPDATE
  - なし（現行モックは画面内 state のみ更新）

25. 発注登録画面（`/quotation-data-box/order-registration`）

### 目的
- 見積依頼グループに紐づく登録済み見積明細から発注情報を作成し、発注書プレビューを経て発注登録を完了する。

### 利用者
- 購買担当者、見積管理担当者

### 入力／表示項目
- ヘッダー
  - 発注登録／発注登録完了：タイトル
- データ未取得時
  - 対象の見積依頼グループが見つかりません：テキスト
  - 一覧画面に戻る：遷移ボタン（`/quotation-data-box`）
- 注意文
  - 下記の内容で発注登録を実施します。：テキスト
- 基本情報
  - 見積依頼No.：テキスト
  - 見積G名称：テキスト
  - 発注先：テキスト
  - 担当：テキスト
  - 連絡先（TEL）：テキスト
  - mail：テキスト
- 発注基本登録
  - 院内決済No.：テキストボックス
  - 発注形態：単一選択欄（購入／割賦／リース（オペレーティング）／リース（ファイナンス））
  - 納期：日付入力欄（必須）
  - リース開始日／終了日：日付入力欄（リース選択時のみ）
  - コメント：テキストエリア
  - 支払条件：日付入力欄（締め／支払）
  - 支払方法：単一選択欄
  - 支払期日：日数入力欄（日サイト）
- 発注明細
  - 発注明細（登録済み見積明細より自動取得）
    - 合計金額（税込）：テキスト
    - No.：テキスト
    - 品名：テキスト
    - メーカー：テキスト
    - 型式：テキスト
    - 数量：テキスト（1行1個体）
    - 金額（税込）：テキスト
- フッター
  - 一覧画面に戻る：遷移ボタン（`/quotation-data-box`）
  - 発注書プレビュー：モーダル表示ボタン
- モーダル（発注書プレビュー）
  - 発注書内容プレビュー
  - 登録して出力：実行ボタン
  - 発注の登録に戻る：モーダル非表示ボタン
- 完了表示
  - 発注を登録しました：テキスト
  - 発注No.／品目数／合計金額：テキスト
  - 印刷する：モーダル表示ボタン（登録後プレビュー）
  - mail送付：ボタン（モック動作）
  - 一覧画面に戻る：遷移ボタン（`/quotation-data-box`）
- モーダル（登録後プレビュー）
  - 発注書プレビュー
  - 印刷する：実行ボタン
  - 閉じる：モーダル非表示ボタン

### 主な処理
- `rfqGroupId` を起点に見積依頼グループと登録済み見積明細を取得する。
- 納期未入力の場合はエラー表示し、発注書プレビューを開かない。
- 発注書プレビュー確認後に発注ヘッダと発注明細を登録する。
- 発注明細は見積明細の数量分を1行1個体に展開して生成する。
- 現行モックでは見積明細が未登録の場合、画面内サンプル明細をフォールバック表示する。
- 発注登録完了時に見積依頼グループのステータスを `発注済` に更新する。
- 完了後は印刷用プレビューを再表示でき、`mail送付` は現行モックではアラート表示のみ行う。

### 使用データ
- READ
  - `rfqs` … 見積依頼No.、見積G名称、発注先情報
  - `quotations` … 対象見積ヘッダ
  - `quotation_items` … 発注明細の元データ
- CREATE
  - `orders` … 発注ヘッダ（発注No.、院内決済No.、発注形態、納期、支払条件、支払方法）
  - `order_items` … 発注明細
- UPDATE
  - `rfqs` … ステータス

26. 検収登録画面（`/quotation-data-box/inspection-registration`）

### 目的
- 納品検収日の登録と検収書種別の指定を行い、検収後の出力導線へ進める。

### 利用者
- 購買担当者、検収担当者

### 入力／表示項目
- ヘッダー
  - 納品日登録（検収準備）／納品検収日登録完了：タイトル
- データ未取得時
  - 対象の発注データが見つかりません：テキスト
  - 一覧画面に戻る：遷移ボタン（`/quotation-data-box`）
- 注意文
  - 検収日を入力し「納品検収日を登録」を押してください。：テキスト
- 基本情報
  - 見積依頼No.：テキスト
  - 見積G名称：テキスト
  - 発注先：テキスト
  - 申請者：テキスト
  - 納品日：テキスト
- 検収登録
  - 検収日：日付入力欄（必須）
  - 検収書の発行：単一選択欄（資産登録単位／附属品を含む）
- 発注明細
  - No.：テキスト
  - 部門：テキスト
  - 部署：テキスト
  - 室名：テキスト
  - 品名：テキスト
  - メーカー：テキスト
  - 型式：テキスト
  - 数量：テキスト
  - 納品日登録：日付入力欄
  - 空状態
    - 発注明細がありません：テキスト
    - 発注登録を完了すると、明細が自動的に表示されます。：テキスト
- フッター
  - 一覧画面に戻る：遷移ボタン（`/quotation-data-box`）
  - 納品検収日を登録：実行ボタン
- 完了表示
  - 納品検収日を登録しました：テキスト
  - 品目数／検収日：テキスト
  - 検収書をExcel出力する：モーダル表示ボタン
  - QRラベルを発行する：遷移ボタン（`/qr-issue?from=inspection`）
  - 一覧画面に戻る：遷移ボタン（`/quotation-data-box`）
- モーダル（検収書プレビュー）
  - 検収書プレビュー
  - Excel出力：実行ボタン
  - 閉じる：モーダル非表示ボタン
  - Excelファイルをダウンロードしました。：実行後メッセージ

### 主な処理
- `rfqGroupId` を起点に見積依頼グループと発注情報を取得する。
- 検収日未入力の場合はエラー表示し、登録処理を実行しない。
- 登録時に発注グループへ納品検収予定日と検収書種別を反映し、見積依頼グループのステータスを `納期確定` に更新する。実際の個体単位の検収登録完了時は `27. 資産仮登録画面（/quotation-data-box/asset-provisional-registration）` で `検収済` に更新する。
- 完了後は検収書Excel出力とQRラベル発行へ進める。
- 明細ごとの `納品日登録` 入力欄は表示されるが、現行モックでは保存処理は実装されていない。
- `検収書をExcel出力する` の遷移先モーダルでは、現行モックでは実ファイル生成ではなく完了メッセージのみ表示する。

### 使用データ
- READ
  - `rfqs` … 見積依頼No.、見積G名称、納品日相当表示値
  - `orders` … 発注先、申請者
  - `order_items` … 検収対象明細
- UPDATE
  - `orders` … 検収日、検収書種別
  - `rfqs` … ステータス、検収日

27. 資産仮登録画面（`/quotation-data-box/asset-provisional-registration`）

### 目的
- 発注明細の個体単位検収登録を PC またはモバイルで行い、検収済個体情報を登録する。

### 利用者
- 購買担当者、現場担当者、資産登録担当者

### 入力／表示項目
- ヘッダー
  - 検収登録／検収登録完了：タイトル
- データ未取得時
  - 対象の発注データが見つかりません：テキスト
  - 一覧画面に戻る：遷移ボタン（`/quotation-data-box`）
- 本体（PCモード）
  - 基本情報
    - 見積依頼No.：テキスト
    - 見積依頼G名称：テキスト
    - 発注先：テキスト
    - 担当：テキスト
    - 発注形態：テキスト
    - 見積日付：テキスト
    - 発注日：テキスト
    - 納品日：テキスト
    - 検収日：テキスト
    - 合計金額：テキスト
    - リース開始日／リース年数：テキスト（リース時のみ）
  - 明細に対する基本情報
    - No.：テキスト
    - 資産MasterID：テキスト
    - category：テキスト
    - 大分類：テキスト
    - 中分類：テキスト
    - 品名：テキスト
    - メーカー名：テキスト
    - 型式：テキスト
    - 階：テキストボックス
    - 部門：テキストボックス
    - 部署：テキストボックス
    - 室名：テキストボックス
    - QRコード：テキストボックス
    - シリアルNo.：テキストボックス
    - 写真撮影：ファイル選択
  - フッター
    - 一覧画面に戻る：遷移ボタン（`/quotation-data-box`）
    - 検収登録する：確認ダイアログ表示ボタン
- 本体（モバイルモード）
  - スティッキーヘッダー
    - 検収登録／検収登録完了：タイトル
    - モバイル：表示バッジ
  - リスト表示
    - 基本情報（見積依頼No.／見積G名称／発注先／検収日）
    - 登録進捗（登録済件数／全件数／進捗率）
    - 個体管理品目一覧：未登録行のみ選択可能
  - フォーム表示
    - QRコード：テキストボックス
    - 品目名：テキスト
    - メーカー：テキスト
    - 型式：テキスト
    - シリアルNo.：テキストボックス
    - 購入年月日：テキスト
    - 取得金額：テキスト
    - 写真：撮影状態表示
    - 大分類：検索可能選択欄
    - 中分類：検索可能選択欄
    - 品目：検索可能選択欄
    - 棟：テキストボックス
    - 階：テキストボックス
    - 部門：テキストボックス
    - 部署：テキストボックス
    - W：数値入力欄
    - D：数値入力欄
    - H：数値入力欄
    - 備考：テキストエリア
  - 固定フッター
    - 戻る
    - QR読取
    - 写真撮影
    - 商品登録：フォーム表示中に表示
    - 商品登録（無効）：一覧表示かつ未登録明細が残っている間に表示
    - 登録完了：一覧表示かつ全件登録時に表示
- 確認ダイアログ
  - 検収登録確認：全件の検収登録を実行する確認
  - 検収登録完了確認：全件の検収登録完了を確定する確認
- 完了表示
  - 検収登録が完了しました：テキスト
  - 見積依頼G名称／品目数／検収日：テキスト
  - 一覧画面に戻る：遷移ボタン（`/quotation-data-box`）

### 主な処理
- `rfqGroupId` と `mode`（`pc` / `mobile`、未指定時は `mobile`）を読み取り、表示モードを切り替える。
- PCモードでは全明細を一覧で入力し、確認ダイアログ経由で一括検収登録する。
- モバイルモードでは未登録明細を1件ずつ開き、`商品登録` で個体情報を登録する。
- `QR読取` と `写真撮影` は現行モックではアラート表示ベースの補助操作として実装されている。
- PCモードの一括登録とモバイルモードの `登録完了` は、確認ダイアログ経由で見積依頼グループのステータスを `検収済` に更新し、その後に完了画面を表示する。
- モバイルフォーム表示中の `戻る` は一覧表示へ戻し、それ以外は `/quotation-data-box` へ戻る。

### 使用データ
- READ
  - `rfqs` … 見積依頼No.、見積G名称、担当、見積日付、ステータス
  - `orders` … 発注先、発注形態、発注日、納品日、検収日、リース情報
  - `order_items` … 個体登録対象明細
  - `applications` / `application_assets` … 設置場所の初期値
  - `asset_items` / `asset_large_classes` / `asset_medium_classes` … 資産分類候補、資産MasterID、category
- CREATE
  - `individuals` … 検収登録済み個体情報
- UPDATE
  - `rfqs` … ステータス

27a. 資産登録画面（`/quotation-data-box/asset-registration`）

### 目的
- 検収登録済みの発注明細に固定資産番号を入力し、原本リストへの登録を完了する。

### 利用者
- 購買担当者、資産登録担当者

### 入力／表示項目
- ヘッダー
  - 資産登録／資産登録完了：タイトル
- データ未取得時
  - 対象の発注データが見つかりません：テキスト
  - 一覧画面に戻る：遷移ボタン（`/quotation-data-box`）
- 基本情報
  - 見積依頼No.
  - 見積依頼G名称
  - 発注先
  - 担当
  - 発注形態
  - 見積日付
  - 発注日
  - 納品日
  - 検収日
  - 合計金額
  - 院内決済No.
- 明細に対する基本情報
  - No.
  - QRコード
  - 階
  - 部門
  - 部署
  - 室名
  - 品目
  - メーカー
  - 型式
  - 案分金額（税別）
  - 仮勘定科目
  - 固定資産番号：テキストボックス
- フッター
  - 原本リストへ登録：実行ボタン
  - 一覧画面に戻る：遷移ボタン（`/quotation-data-box`）
- 完了表示
  - 原本リストへ登録しました：テキスト
  - 見積依頼G名称：テキスト
  - 品目数：登録明細件数
  - 一覧画面に戻る：遷移ボタン（`/quotation-data-box`）

### 主な処理
- `rfqGroupId` を起点に、見積依頼グループ・発注グループ・発注明細を取得する。
- 検収登録済み個体情報を明細へ展開し、固定資産番号のみ追加入力させる。
- 原本リストへ登録実行時に見積依頼グループのステータスを `完了` に更新する。
- 登録完了後は完了表示に切り替え、一覧画面へ戻れるようにする。

### 使用データ
- READ
  - `rfqs` … 見積依頼グループ、進行状態
  - `orders` … 発注先、発注日、納品日、検収日、院内決済No.
  - `order_items` … 発注明細、案分金額
  - `individuals` … 検収登録済み個体情報（QRコード、設置場所、仮勘定科目）
- CREATE
  - `asset_ledgers` … 原本リスト登録レコード
- UPDATE
  - `rfqs` … ステータス

29. 見積管理画面（`/quotation-management`）

### 目的
- 登録済み見積明細を購入／リモデル別に一覧表示し、編集リスト・見積依頼グループ単位で確認する。

### 利用者
- 購買担当者、リモデル管理担当者、見積管理担当者

### 入力／表示項目
- ヘッダー
  - 見積管理：タイトル
  - メイン画面に戻る：遷移ボタン（`/main`）
- タブ
  - リモデル見積明細
  - 購入見積明細
- フィルター
  - 編集リスト：選択欄
  - 見積依頼グループ：選択欄
- サマリー
  - 表示件数
  - 合計金額
- 一覧テーブル（`QuotationsTab`）
  - 明細区分（親／子）
  - SEQ
  - 大分類
  - 中分類
  - 個体管理品目
  - メーカー
  - 型式
  - 数量／単位
  - 案分金額（税別）
  - 部門
  - 部署
  - 室名
  - 管理部署

### 主な処理
- 実効 `feature_code` に応じて表示可能なタブ（リモデル／購入）を出し分ける。
- タブ切替時に、編集リスト・見積依頼グループの選択状態を初期化する。
- 編集リスト選択に応じて、見積依頼グループ候補を絞り込む。
- 選択条件に一致する見積明細のうち、親明細／子明細のみを一覧表示する。
- 一覧では案分金額合計を表示する。

### 使用データ
- READ
  - `rfqs` … 見積依頼No、見積グループ情報
  - `edit_lists` … 編集リスト候補
  - `quotations` … 見積ヘッダー
  - `quotation_items` … 表示対象の見積明細
  - `feature_catalogs` … タブ表示判定に利用する機能コード
  - `facility_feature_settings` / `user_facility_feature_settings` … 選択中施設に対する表示可能タブ判定

44. 見積登録（購入）登録区分登録画面（`/quotation-data-box/category-registration`）

### 目的
- 見積明細の各行に `category` と `明細区分` を設定し、後続の個体品目判定に渡す。

### 利用者
- 見積登録担当者

### 入力／表示項目
- ヘッダー
  - 見積登録（購入）AI判定確認：タイトル
  - STEP 3：バッジ
- ステップバー
  - 見積情報入力〜登録確認
- 本体
  - 登録件数表示（登録済み件数／全件数）
  - 説明文（QRラベル発行対象や除却対象の扱いを含む）
  - 明細テーブル
    - No.
    - 品名（見積名称）
    - メーカー
    - 型式（見積名称）
    - 数量
    - category：単一選択欄
    - 明細区分：単一選択欄（明細代表／内訳代表／親明細／子明細／孫明細／その他／値引き）
    - ステータス（未登録／登録済）
    - アクション（登録／登録解除）
- フッター
  - 一つ前のSTEPに戻る：遷移ボタン（`/quotation-data-box/ocr-confirm`）
  - 個体品目AI判定へ：遷移ボタン（`/quotation-data-box/item-ai-matching`）

### 主な処理
- 明細ごとに `category` と `明細区分` を更新する。
- Phase1では前画面で手動入力した見積明細を対象とする。Phase2でOCR連携を実装する場合も、本画面では抽出後の明細確認・分類確定を担う。
- 登録区分AI判定では、PoC2 保存済み Model A で `ABC` / `D` / `OTHER` を判定する。`OTHER` と判定された行に限り、品名・型式等の原文に値引き系キーワード（値引 / 御値 / お値 / 割引 / 再値引）が含まれるかを文字列判定し、該当時のみ業務上の分類を `値引き` とする。
- 業務上の分類は `ABC` / `D` / `その他` / `値引き` とし、初期値として `ABC` は `親明細`、`D` は `孫明細`、`その他` は `その他`、`値引き` は `値引き` に反映する。利用者は本画面で `category` と `明細区分` を最終確定できる。
- 行単位で登録済み状態を管理する。
- 未登録行がある場合は確認ダイアログを表示して次工程へ遷移する。

### 使用データ
- READ
  - `quotations` … 対象見積ヘッダー
  - `quotation_items` … 見積明細、category、明細区分、確定状態
- UPDATE
  - `quotation_items` … 見積明細、category、明細区分、確定状態

47. 見積登録（購入）個体品目AI判定画面（`/quotation-data-box/item-ai-matching`）

### 目的
- `親明細` と `子明細` の明細に対し、AI判定結果または資産マスタ選択で紐付けを確定する。

### 利用者
- 見積登録担当者

### 入力／表示項目
- ヘッダー
  - 見積登録（購入）個体品目AI判定：タイトル
  - STEP 4：バッジ
- 本体
  - 進捗表示（対象件数、紐付け済み件数）
  - 説明文
  - 明細テーブル
    - 元明細（品名、メーカー、型式、数量）
    - AI判定結果（category、大分類、中分類、個体管理品目、メーカー、型式）
    - 操作（AI適用／マスタ選択／確定解除）
- 画面遷移
  - 一つ前のSTEPに戻る：遷移ボタン（`/quotation-data-box/category-registration`）
  - 個体登録/価格按分へ：遷移ボタン（`/quotation-data-box/price-allocation`）

### 主な処理
- `親明細` と `子明細` のみを判定対象として表示する。
- 登録区分登録で `その他` / `値引き` と確定した行は個体品目AI推薦の対象外とし、本画面のAI推薦対象に含めない。
- AI判定結果を行単位で確定状態へ反映する。
- 資産マスタ選択時はポップアップ（`/asset-master`）から `postMessage` 受信で紐付けを更新する。
- 未確定行がある場合は確認ダイアログを表示して次工程へ遷移する。

### 使用データ
- READ
  - `quotations` … 対象見積ヘッダー
  - `quotation_items` … 明細、AI判定結果、確定情報
  - `asset_items` … 個体管理品目候補
  - `asset_categories` … category 候補
  - `asset_large_classes` … 大分類候補
  - `asset_medium_classes` … 中分類候補
  - `manufacturers` … メーカー候補
  - `models` … 型式候補
- UPDATE
  - `quotation_items` … 明細、AI判定結果、確定情報

50. 見積登録（購入）個体登録及び金額按分画面（`/quotation-data-box/price-allocation`）

### 目的
- 個体登録レコードを作成し、按分単価・按分金額・親子No. を確定する。

### 利用者
- 見積登録担当者

### 入力／表示項目
- ヘッダー
  - 見積登録（購入）個体登録及び金額按分：タイトル
  - STEP 5：バッジ
- 本体
  - 合計金額（税抜）：テキスト
  - 2段ヘッダーテーブル
    - 元明細（No、品名、メーカー、型式、数量、単価、金額）
    - 個体登録側（SEQ_ID、個体品目、単位、定価単価、按分単価、按分金額、親子No.）
  - 行操作
    - レコード削除
- 画面遷移
  - 一つ前のSTEPに戻る：遷移ボタン（`/quotation-data-box/item-ai-matching`）
  - 登録確認へ：遷移ボタン（`/quotation-data-box/registration-confirm`）

### 主な処理
- STEP3/4の確定結果から個体登録レコードを生成する。
- 親明細／子明細の関係に応じて `親子No.` を付与する。
- 按分単価、按分金額、個体品目、単位を編集できる。
- 現行モックではレコード追加は行えず、不要レコードの削除のみ行える。

### 使用データ
- READ
  - `quotations` … 見積ヘッダー
  - `quotation_items` … 元明細、個体登録情報、按分情報
- CREATE
  - `quotation_items` … 元明細、個体登録情報、按分情報
- UPDATE
  - `quotation_items` … 元明細、個体登録情報、按分情報
- DELETE
  - `quotation_items` … 元明細、個体登録情報、按分情報

51. 購入管理タブ画面（`/quotation-data-box/purchase-management`）

### 目的
- 購入申請の受付処理と見積（発注）グループ進行を管理し、見積依頼から資産登録までを進行させる。

### 利用者
- 購買担当者、見積管理担当者

### 入力／表示項目
- ヘッダー／サブタブ
  - タスク管理：タイトル
  - サブタブナビ（購入管理タブを選択）
- セクション① 申請受付
  - 未処理件数表示
  - 申請テーブル
    - 選択
    - 申請日
    - 申請No／種別
    - 部門名
    - 部署名
    - 室名
    - 品目名
    - 所属部署
    - 氏名
    - 連絡先
    - コメント
    - 申請内容：ボタン
  - 編集リストへ追加：ボタン
- セクション② 見積（発注）グループ
  - ステップタブ
    - すべて
    - ①見積依頼/登録
    - ②発注登録
    - ③納品日登録
    - ④検収登録
    - ⑤資産登録
  - 見積依頼グループテーブル（`RfqGroupsTab`）
    - 見積（発注）依頼No.
    - 見積（発注）グループ名称
    - 業者情報（業者名、氏名、連絡先）
    - ステータス
    - 期限
      - `新規申請`：`－`
      - `見積依頼済`：`見積提出期限`。有効な依頼先が複数ある場合は最も早い提出期限を表示し、有効な依頼先の提出期限がすべて未設定の場合は `見積提出期限：－`
      - `見積登録済`：`－`
      - `発注済`：商品引取対応が必要な場合だけ `引取日` を表示し、不要の場合は `－`
      - `納期確定`：`納入予定日` としてSTEP3の完了予定日を表示
      - 旧データの `検収登録`：`納入予定日` としてSTEP3の完了予定日を継続表示
      - `完了` / `却下`：修理タスク管理リストの表示対象外
      - 代替機の納品日・返却予定日は期限列へ表示せず、既存の「代替機未返却」バッジで管理
    - 操作（見積依頼／見積登録／削除／発注見積登録／発注登録／納品日登録／検収登録／資産登録）
  - Phase1では `SHIPへ依頼` / `SHIPへ一括依頼` / 業者依頼送信ボタンを表示しない。業者への見積依頼はシステム外で実施し、システム上は取得済み見積書のアップロードと通常の見積登録から扱う。
- モーダル
  - 編集リスト追加
  - 申請詳細
  - 却下確認
  - 検収登録入力方法選択
    - モバイル（現場作業）
    - PC（一括入力）

### 主な処理
- 申請受付一覧は、まだ編集リストへ追加されておらず、却下もされていない `applications.status='申請中'` の購入申請を表示する未処理キューとして扱う。購入申請に `受付済` のような中間ステータスは設けない。
- 未処理購入申請を選択し、編集リストへ紐付ける。
- 「編集リストへ追加」は、既存編集リストへ追加するモードと、新規編集リストを作成して追加するモードを提供する。既存追加では選択した編集リストに購入申請明細だけを追加し、新規作成では編集リスト名と対象施設（1件以上、複数選択可）を指定し、対象施設の原本資産を `BASE_ASSET` としてコピーしたうえで選択購入申請の明細を `APPLICATION` として取り込む。
- 購入管理タブから新規作成される編集リストは `edit_lists.list_type='PURCHASE'` とし、`edit_list_facilities` に対象施設を登録する。複数施設指定時は先頭または明示された施設を `primary_facility_id` / `facility_role='PRIMARY'` とし、残りを `facility_role='ADDITIONAL'` とする。
- 編集リスト取り込み対象は `application_type='PURCHASE'` かつ `status='申請中'` の購入申請に限定する。取り込み後は `applications.edit_list_id` を設定し、`applications.status='編集中'`、`application_status_histories` に履歴を登録し、申請受付一覧から非表示にする。
- 同一購入申請明細を同一編集リストへ重複取り込みしてはならない。DB/APIでは `source_type='APPLICATION'` の `(edit_list_id, source_application_id, source_application_asset_id)` を一意にし、重複時は409または冪等成功のいずれかをAPI化時に明示する。
- 申請却下時は `applications.status='却下'` へ更新し、`application_status_histories` に履歴を登録したうえで申請受付一覧から非表示にする。購入申請の却下は `status='申請中'` の間だけ許可し、編集リスト取り込み後の却下は行わない。
- ステップタブに応じて、見積依頼グループの表示対象をステータス別に切り替える。
  - すべて: `完了` / `申請を見送る` を除くRFQを表示する。
  - ①見積依頼/登録: `見積依頼` / `見積依頼済` / `見積DB登録済`。
  - ②発注登録: `発注見積登録済`。
  - ③納品日登録: `発注済`。
  - ④検収登録: `納期確定`。
  - ⑤資産登録: `検収済`。
- `見積登録依頼中` / `発注用見積依頼済` は後続依頼連携で利用する内部ステータスとして扱い、現行の購入管理タブでは独立したステップタブを設けない。Phase1 の通常購入では `SHIPへ一括依頼` や `send-bulk` による業者向け見積依頼送信は対象外とし、取得済み見積書のアップロードと通常の見積登録を中心に扱う。
- 見積依頼／見積登録は `/quotation-data-box/rfq-process?rfqGroupId=...` へ遷移する。
- Phase1では `normal_ship_request` によるボタン表示・API実行可否判定は行わない。`normal_ship_request` は Phase2 の `SHIPへ依頼`（見積書アップロード後のOCR〜見積DB代理登録依頼）で利用する候補として扱う。
- Phase1では `SHIPへ一括依頼` 実行APIを定義せず、未送信の `rfq_vendors` を一括で `SENT` に更新する処理も行わない。業者への見積依頼送信はシステム外で実施し、システム上のPhase1処理は取得済み見積書のアップロード、見積登録ドラフト作成、通常の見積登録確定を中心に整理する。Phase2では、業者への依頼送信はOutlook連携（宛先、本文テンプレート、見積依頼書添付のセット）までを扱い、メール送信完了は管理しない。
- 発注登録は `/quotation-data-box/order-registration?rfqGroupId=...`、納品日登録は `/quotation-data-box/inspection-registration?rfqGroupId=...`、資産登録は `/quotation-data-box/asset-registration?rfqGroupId=...` へ遷移する。
- 検収登録開始時は入力方法選択ダイアログを表示し、モバイルは `/quotation-data-box/asset-provisional-registration?rfqGroupId=...&mode=mobile`、PCは `/quotation-data-box/asset-provisional-registration?rfqGroupId=...&mode=pc` へ分岐する。
- 購入管理タブのAPI責務は、購入管理タブ内の2つの一覧（申請受付一覧、見積（発注）グループ一覧）と、見積（発注）グループ一覧の操作ボタンから遷移する通常購入フローの画面（RFQプロセス、見積登録、発注見積登録、発注登録、納品日登録、検収登録、資産登録）を対象とする。
- 資産一覧画面（`/asset-search-result`）から実行できる新規購入/増設購入/更新購入申請の起票APIは `資産申請起票` の責務であり、購入管理タブには含めない。購入管理タブは起票済みの購入申請を受け付けた後の進行管理を対象とする。
- 購入申請一覧は既定で `status=申請中` の未処理申請のみ表示し、施設スコープは現在の作業対象施設を既定とする。明示的に `facilityId` を指定する場合も、対象ユーザーの施設権限をサーバー側で検証する。
- 購入申請却下は `application_type='PURCHASE'` かつ `status='申請中'` の申請に限り許可する。却下理由はモックに入力欄がないため Phase1 では任意入力とし、指定された場合のみ履歴コメントへ保持する。却下後の再受付APIは本機能では定義せず、再申請は新規起票として扱う。
- 購入管理タブの申請受付一覧から実行する編集リスト追加、編集リスト明細への購入申請取り込みは購入管理タブのAPI責務に含める。編集リスト本体の汎用編集、行編集、Data Link、見積DB Link、行削除、行順変更、フリーカラム、編集リスト画面で行選択して実行する通常購入RFQグループ作成は `23. 編集リスト` の責務とし、購入管理タブでは重複定義しない。
- 通常購入RFQグループ作成は、編集リスト画面で選択した `edit_list_item_id` を `rfq_applications` に登録し、`rfqs.management_type='PURCHASE'`、`rfqs.edit_list_id` を設定する。RFQ詳細・依頼書プレビュー・見積登録対象明細は `rfq_applications` に紐づく明細だけを返す。購入管理タブでは作成済み通常購入RFQの一覧表示と後続進行を扱う。
- 通常購入RFQグループ作成時は、削除されていない有効な編集リスト明細を1件以上選択していることを必須条件とする。選択行に対して、編集リスト上で事前入力必須とする固定項目は設けない。後続の見積依頼、見積登録、発注登録、納品日登録、検収登録、資産登録で必要となる値は、それぞれの画面/APIで検証する。
- RFQ一覧は `rfqs` をグループ正本、`rfq_vendors` を依頼先正本として取得し、画面表示用に業者行へ展開して返す。同一見積依頼No.に複数業者がある場合でも、DB/API正本では `rfqs` を業者数分複製しない。
- 購入管理タブのRFQ一覧は `rfqs.management_type='PURCHASE'` のRFQだけを対象とし、リモデル管理タブのRFQと混在させない。
- RFQ一覧APIはステップタブ件数表示用に、同じ検索条件・施設スコープに基づく `tabCounts` を返す。
- 購入管理タブから共通の見積登録・発注登録・納品日登録・検収登録・資産登録画面へ遷移する場合は、`rfqGroupId`、必要に応じて `quotationId` / `draftId`、`managementType='PURCHASE'`、`returnTo='/quotation-data-box/purchase-management'` をAPI/画面状態で保持する。共通画面側は `managementType` と `returnTo` をもとに購入管理タブへ戻す。
- 購入管理タブの見積依頼グループ削除は、発注済に到達する前のステータス（例: `見積依頼` / `見積依頼済` / `見積DB登録済` / `見積登録依頼中` / `発注用見積依頼済` / `発注見積登録済`）でのみ許可する。`発注済` / `納期確定` / `検収済` / `完了` 以降は削除不可とし、画面では削除ボタンを非表示にする。
- 資産登録完了時は、購入申請区分に応じて原本資産台帳へ反映する。`purchase_type='NEW'` は新規原本資産を作成し、`purchase_type='EXPANSION'` は既存資産を維持したまま増設分の新規原本資産を作成する。`purchase_type='REPLACEMENT'` は新規原本資産を作成し、更新対象の既存資産は申請時の `replacement_action` に従って、廃棄管理、移動管理、または継続利用として扱う。

### 使用データ
- READ
  - `applications` … 購入申請ヘッダー
  - `application_assets` … 申請対象資産
  - `purchase_applications` … 購入申請一覧/詳細用VIEW
  - `rfqs` … 見積依頼グループ
  - `rfq_applications` … 申請と見積依頼の紐付け
  - `rfq_vendors` … 見積依頼先業者
  - `quotations` … 受領見積ヘッダー
  - `quotation_items` … 見積明細
  - `edit_lists` / `edit_list_facilities` / `edit_list_items` … 編集リスト候補、購入申請取り込み、作成済みRFQの対象明細参照
  - `asset_ledgers` … 新規編集リスト作成時の対象施設原本資産コピー元
- CREATE
  - `application_status_histories` … 購入申請の却下、編集リスト取り込み等の状態履歴
  - `edit_lists` / `edit_list_facilities` / `edit_list_items` … 購入管理起点の編集リスト新規作成、購入申請明細取り込み
  - `rfqs` / `rfq_applications` … 通常購入RFQグループ一覧、編集リスト明細との紐付け参照
- UPDATE
  - `applications` … 購入申請ヘッダー
  - `edit_list_items` … RFQ割当情報、見積依頼No.、グループ名称
  - `rfqs` … 見積依頼グループ（`management_type='PURCHASE'`）
  - `rfq_vendors` … 依頼先業者の下書き/送信状態

54. 見積登録（購入）登録確認画面（`/quotation-data-box/registration-confirm`）

### 目的
- 見積登録前に基本情報と明細按分内容を最終確認し、見積DBへ登録する。

### 利用者
- 見積登録担当者

### 入力／表示項目
- ヘッダー
  - 見積登録（購入）登録確認へ：タイトル
  - STEP 6：バッジ
- 確認メッセージ
  - 登録実行前の注意文
- 基本情報
  - 見積日付
  - 見積フェーズ
  - 見積依頼G名称
  - 見積依頼No.
  - 宛先（施設名）
  - 業者・メーカー
  - 連絡先
  - mail
  - 納期
  - 見積有効期限
  - インボイス
- 登録明細確認
  - 合計金額（税抜）
  - 明細テーブル
    - 明細区分
    - 大分類
    - 中分類
    - 個体管理品目
    - メーカー
    - 型式
    - 単位
    - 按分金額
    - SEQ_ID
    - 部門
    - 部署
    - 室名
    - 管理部署
- フッター
  - 一つ前のSTEPに戻る：遷移ボタン（`/quotation-data-box/price-allocation`）
  - 見積情報Databaseに登録：実行ボタン

### 主な処理
- 確認実行時に見積番号を採番し、見積ヘッダーと明細を登録する。
- 明細区分を見積明細の種別へ変換して保存する。
- 明細一覧では部門、部署、室名、管理部署を最終確認画面上で編集できる。
- 登録完了後、購入管理タブ（`/quotation-data-box/purchase-management`）へ遷移する。
- 共通ステップを購入管理タブ・リモデル管理タブの双方から呼び出す場合は、`managementType` または `source` を画面コンテキスト/APIレスポンスに保持し、登録完了後の戻り先を `PURCHASE` は購入管理タブ、`REMODEL` はリモデル管理タブへ分岐する。

### 使用データ
- READ
  - `rfqs` … 見積依頼情報
  - `quotations` … 見積ヘッダー
  - `quotation_items` … 見積明細（配賦結果含む）
- CREATE
  - `quotations` … 見積ヘッダー
  - `quotation_items` … 見積明細（配賦結果含む）

55. リモデル管理タブ画面（`/quotation-data-box/remodel-management`）

### 目的
- リモデル案件の見積依頼グループ進行を管理し、編集リストと後続工程を連携する。

### 利用者
- リモデル管理担当者、見積管理担当者

### 入力／表示項目
- ヘッダー／サブタブ
  - タスク管理：タイトル
  - 編集リスト選択
  - 編集リスト→：遷移ボタン（`/remodel-application`）
  - ダッシュボード：遷移ボタン（`/quotation-data-box/remodel-dashboard`）
  - サブタブナビ（リモデル管理タブを選択）
- フィルター
  - 見積区分：選択欄（すべて、購入、リース、割賦、レンタル、試用、借用、修理、保守、点検、その他）
  - 見積フェーズ：選択欄（すべて、定価、概算、最終原本登録用）
  - ステータス：選択欄（すべて、通常見積RFQステータス）
- 見積依頼グループテーブル（`RfqGroupsTab`）
  - 見積（発注）依頼No.
  - 見積（発注）グループ名称
  - 業者情報（業者名、氏名、連絡先）
  - ステータス
  - 期限
  - 操作（見積依頼／見積登録／発注見積登録／発注登録／納品日登録／検収登録／資産登録／リモデルクローズ）
- モーダル
  - 資産仮登録の入力方法選択
    - モバイル（現場作業）
    - PC（手書き検収書から手入力）

### 主な処理
- 編集リスト選択欄は `edit_lists.list_type='REMODEL'` かつ `status='ACTIVE'` のリモデル編集リストを候補とする。現行モックでは全編集リストが候補に見えるが、本実装では通常編集リスト（`PURCHASE`）をリモデル管理タブ候補に含めない。
- 編集リスト選択に応じて、「編集リスト→」の遷移先を `/remodel-application?listId=...` または `/remodel-application` に切り替える。
- 編集リスト選択に応じて、「ダッシュボード」の遷移先を `/quotation-data-box/remodel-dashboard?editListId=...` または `/quotation-data-box/remodel-dashboard` に切り替える。
- 編集リスト選択がある場合は、`editListId` に紐づくリモデル管理対象のうち、通常見積RFQ（`management_type='REMODEL'`、`workflow_type='RFQ'`）と、`rfq_applications` からリモデル編集リストへ辿れる廃棄グループ（`management_type='DISPOSAL'`、`workflow_type='RFQ'`）を表示する。廃棄グループはNo.24で後続処理を実行せず、No.27の廃棄タスクへ遷移する。
- 見積区分、見積フェーズ、ステータスの条件で通常リモデルRFQとリモデル起点廃棄グループを絞り込む。リモデル起点廃棄グループは廃棄タスクの状態・起票元・クローズ影響を表示対象とし、見積・発注・作業日・完了の操作は廃棄申請管理側へ委譲する。
- 見積依頼／見積登録は `/quotation-data-box/rfq-process?rfqGroupId=...` へ遷移する。
- 発注登録は `/quotation-data-box/order-registration?rfqGroupId=...`、納品日登録は `/quotation-data-box/inspection-registration?rfqGroupId=...`、資産登録は `/quotation-data-box/asset-registration?rfqGroupId=...` へ遷移する。
- 資産仮登録開始時は入力方法選択ダイアログを表示し、モバイルは `/quotation-data-box/asset-provisional-registration?rfqGroupId=...&mode=mobile`、PCは `/quotation-data-box/asset-provisional-registration?rfqGroupId=...&mode=pc` へ分岐する。
- リモデル管理タブの通常RFQ一覧は `rfqs.management_type='REMODEL'`、`workflow_type='RFQ'` の行を対象とする。これに加え、`rfq_applications.edit_list_id` / `edit_list_item_id` からリモデル編集リストへ辿れる `management_type='DISPOSAL'`、`workflow_type='RFQ'` の廃棄グループを関連行として表示する。リモデル起点廃棄について `management_type='REMODEL'` の廃棄グループやNo.24独自の承認ワークフロー行は作成しない。
- リモデルクローズ時は、関連する廃棄申請が `applications.status='完了'` または `申請見送り`、かつ廃棄対象の資産が廃棄処理済みであることを確認する。リモデルクローズの実行有無は、廃棄申請完了時の資産台帳更新を妨げない。
- 期限列は通常のリモデルRFQのステータスに応じて表示ラベルと日付項目を切り替える。見積依頼済/発注用見積依頼済は見積提出期限、見積DB登録済は発注期限、見積登録依頼中は登録期限、発注済は納入期限、納期確定は納入年月日、検収済は検収年月日、申請を見送るは却下日を表示する。廃棄申請の期限・完了日は廃棄申請管理側の `rfqs` / `disposal_application_details` を参照し、リモデル管理一覧へ廃棄専用の期限列を混在させない。
- 承認者割当、多段階承認、差戻し、通知は本画面モック上の操作要件として存在しないため、No.24の初期API設計範囲外とする。廃棄申請の見積・発注・完了は廃棄申請管理で進行し、No.24は関連する廃棄申請の終端状態と資産廃棄済み状態をリモデルクローズ可否の判定に利用する。

### 使用データ
- READ
- `rfqs` … 通常のリモデル見積依頼グループ（`management_type='REMODEL'`）と、リモデル編集リスト起点の廃棄グループ（`management_type='DISPOSAL'`、`rfq_applications` からリモデル編集リストへ辿れるもの）
- `rfq_status_definitions` / `rfq_status_transitions` … 通常リモデル一覧と関連表示するリモデル起点廃棄のステータス・操作判定
- `rfq_vendors` … 通常リモデルRFQおよび関連表示するリモデル起点廃棄RFQの依頼先業者
  - `edit_lists` … 編集リスト候補
  - `edit_list_items` … リモデルRFQおよび廃棄/移動申請の起点明細
  - `quotations` … 見積ヘッダー
  - `quotation_items` … 見積明細
  - `applications` … リモデル申請情報およびリモデル起点の廃棄申請情報
  - `disposal_application_details` … リモデル起点を含む廃棄申請の関連情報
- UPDATE
  - `rfqs` … 通常リモデル見積依頼グループのステータス・完了日・却下日
  - `applications` / `disposal_application_details` … リモデル起点廃棄申請の状態・関連情報
  - `application_status_histories` … 廃棄申請の状態履歴

55a. リモデルダッシュボード画面（`/quotation-data-box/remodel-dashboard`）

### 目的
- 選択した編集リストのリモデル進捗、方針決定状況、新設置場所入力状況、クローズ可否を一覧で確認し、リモデルクローズを実行する。

### 利用者
- リモデル管理担当者、見積管理担当者

### 入力／表示項目
- ヘッダー
  - リモデルダッシュボード：タイトル
  - リモデル管理：ステップバッジ
  - メイン画面に戻る：遷移ボタン（`/main`）
- プロジェクト概要
  - リモデル：バッジ
  - 対象施設：施設名一覧
  - 対象編集リスト名
  - 編集リストを開く：遷移ボタン（`/remodel-application?listId=...`）
- サマリー
  - 対象資産件数
  - 方針決定率
  - 新設置場所入力率
- 方針別内訳
  - 方針別件数（新規購入／更新購入／増設購入／廃棄／移動／方針未決）
- ブロッカー表示
  - 方針未決定件数
  - 新設置場所未入力件数
  - 編集リストで処理：遷移ボタン（`/remodel-application?listId=...`）
- アクション
  - リモデルクローズ：実行ボタン

### 主な処理
- `editListId` クエリが指定された場合は対象リモデル編集リストを表示し、未指定の場合は利用可能なリモデル編集リストの先頭を表示する。対象が存在しない場合は「リモデル編集リストが見つかりません」を表示する。
- ダッシュボード対象は `edit_lists.list_type='REMODEL'` の編集リストに限定する。通常編集リスト（`PURCHASE`）を指定された場合は対象なしとして扱う。
- 編集リスト明細のリモデル方針、移動/廃棄/更新/増設/新規区分、新設置場所入力状況を集計する。
- リモデル後の新設置場所は `edit_list_items.target_facility_id`、`target_building_name`、`target_floor_name`、`target_department_name`、`target_section_name`、`target_room_name`、`target_installation_location` を正本項目とする。画面実装上の `newDepartment` / `newSection` / `newRoomName` などの名称揺れはAPI項目名として採用しない。
- 全対象明細で方針が決定済みであり、廃棄以外の明細に新設置場所が入力済みの場合のみリモデルクローズ候補とする。さらに当該編集リストに紐づく未削除の通常リモデルRFQが `完了` または `申請を見送る`、リモデル起点の廃棄申請が `applications.status='完了'` または `申請見送り`、かつ登録済み廃棄対象資産が `asset_ledgers.status='廃棄済'` であることを必須とする。リモデルクローズの実行有無は廃棄申請完了時の資産台帳更新に影響しない。
- リモデルクローズ実行時は、RFQ単位ではなく `edit_list_id` 単位で、編集リストの状態をクローズ済みに更新し、個別部署マスタのリモデル先（新居）情報を現状へ反映し、資産の設置場所を旧設置情報から新設置情報へ更新する。追加/更新/移動/廃棄方針に応じた原本更新、履歴保存も同一トランザクションで行う。実行時は対象 `edit_lists` 行をロックし、有効な `edit_list_work_locks` が存在しないことを検証する。
- クローズ不可の場合は、方針未決、廃棄以外の新設置場所未入力、未終端の通常リモデルRFQ、未完了のリモデル起点廃棄申請、廃棄済み未反映資産、原本登録未完了を区分して返し、画面の対応が必要な項目へ表示できるようにする。
- クローズ済み編集リストは原則再編集不可とし、再オープンが必要な場合は別途管理者操作として扱う。

### 使用データ
- READ
  - `edit_lists` … 編集リストヘッダー、クローズ状態
  - `edit_list_items` … 対象資産、方針、新設置場所、反映可否
  - `asset_ledgers` … 原本資産情報
  - `facility_locations` / `facility_location_remodels` … 旧/新ロケーション情報
- UPDATE
  - `edit_lists` … クローズ状態、クローズ日時、クローズ実行者
  - `edit_list_items` … 反映状態
  - `asset_ledgers` … リモデル反映後の原本資産情報
  - `asset_ledger_histories` … 原本更新履歴

59. 見積処理画面（`/quotation-processing`）

### 目的
- 旧フローとして、見積明細を資産マスタ候補・申請へ紐付ける。
- 本画面のAI-OCR抽出は利用SaaS製品決定後のPhase2検討対象とし、Phase1のAPI設計対象外とする。

### 利用者
- 見積管理担当者

### 入力／表示項目
- ヘッダー
  - 見積処理：タイトル
  - RFQ No表示
  - 業者表示
  - 見積書管理に戻る：遷移ボタン（`/quotation-data-box`）
- ステップ表示
  - Step1 AI-OCR抽出
  - Step2 資産マスタ突き合わせ & 申請紐付け
- Step1
  - PDF表示エリア（見積書）
  - PDFを開く：ボタン
  - OCR抽出開始：ボタン
  - OCR抽出結果テーブル（品名、数量、単価、金額、備考）
  - キャンセル：ボタン
  - Step2へ進む：ボタン
- Step2
  - サマリーカード（抽出明細数／確定済み／未確定）
  - 明細ごとの候補一覧（類似度付き）
  - 申請選択：ボタン
  - 確定／確定解除：ボタン
  - 紐付けを完了：ボタン

### 主な処理
- Phase2で実装する場合はOCR抽出を実行し、抽出明細を生成する。
- 明細ごとに資産マスタ候補と申請を選択し、確定状態を管理する。
- 未確定が残る場合は確認の上で処理完了できる。
- 完了時にタスク管理画面へ戻る。

### 使用データ
- READ
  - `rfqs` … 見積依頼情報
  - `quotations` … 見積ヘッダー
  - `quotation_items` … 見積明細、紐付け結果（Phase2ではOCR抽出結果の保存先を兼ねる）
  - `applications` … 申請紐付け先
  - `asset_items` … 資産マスタ候補
- CREATE
  - `quotation_items` … 見積明細、紐付け結果（Phase2ではOCR抽出結果の保存先を兼ねる）
- UPDATE
  - `quotation_items` … 見積明細、紐付け結果（Phase2ではOCR抽出結果の保存先を兼ねる）

60. 見積依頼・見積登録STEP画面（`/quotation-data-box/rfq-process`）

### 目的
- 見積依頼書の作成と見積登録準備を1画面で行い、複数業者への相見積もりを含めて明細確認工程へ引き渡す。
- Phase1ではOCR処理を行わず、見積原本ファイル登録後に手動入力前提の `/quotation-data-box/ocr-confirm` へ遷移する。OCR連携はPhase2で実装する。

### 利用者
- 購入・リモデルの見積登録担当者

### 入力／表示項目
- ヘッダー
  - SHIP：識別バッジ
  - 見積依頼・見積登録：タイトル
  - STEP 1：バッジ
  - 見積依頼No.／見積グループ名称
  - タスク管理に戻る：遷移ボタン（`/quotation-data-box/purchase-management`）
- エラー表示
  - 見積依頼グループが見つかりません：テキスト
  - 一覧に戻る：遷移ボタン（`/quotation-data-box/purchase-management`）
- 進捗表示
  - STEP1 見積情報入力
  - STEP2 OCR明細確認（Phase1は手動入力）
  - STEP3 登録区分登録
  - STEP4 個体品目AI判定
  - STEP5 個体登録,金額案分
  - STEP6 登録確認
- 左パネル（見積依頼）
  - 業者追加（複数業者）
  - 業者名
  - 担当者名
  - メール
  - 連絡先
  - 提出期限
  - プレビュー
  - 依頼送信（Phase1対象外。Phase2でOutlook連携として扱う）
  - 業者削除（未送信のみ）
  - ご依頼事項：廃棄依頼グループ単位の依頼コメント。`rfqs.request_comment` を正本とし、業者別の補足は `rfq_vendors.request_note` で管理
  - SHIPへ依頼（Phase1対象外。Phase2で見積書アップロード後のOCR〜見積DB代理登録依頼として扱う）
- 左パネル（見積登録）
  - 添付ファイル
  - 申請者
  - 見積フェーズ（定価見積／概算見積／発注登録用見積）
  - 保存形式（電子取引／スキャナ保存／未指定）
  - Excel取込
  - 登録期限
- 右パネル
  - 見積依頼書プレビュー
  - 印刷
  - 依頼品目一覧
- フッター
  - タスク管理に戻る：遷移ボタン（購入管理起点は `/quotation-data-box/purchase-management`、リモデル管理起点は `/quotation-data-box/remodel-management`）
  - 登録へ：遷移ボタン（`/quotation-data-box/ocr-confirm`）
- オーバーレイ
  - 見積登録準備中...：テキスト（Phase1想定。Phase2でOCR処理表示へ置換予定）

### 主な処理
- `rfqGroupId` に該当する見積依頼グループが存在しない場合、エラー画面を表示する。
- `rfqGroupId` に該当する `rfqs` 1件を取得し、紐づく `rfq_vendors` を業者行へ展開して相見積もり入力を行う。モックでは同一 `rfqNo` の兄弟RFQとして表現しているが、DB/API正本では業者別RFQヘッダ複製を採用しない。
- 業者行は追加でき、未送信行のみ削除できる。
- プレビュー表示を切り替え、見積依頼書の印刷を行える。
- Phase1では個別 `依頼送信` をAPI対象外とし、業者への見積依頼はシステム外で実施する。Phase2でOutlook連携を実装する場合は、ボタン押下時に宛先、本文テンプレート、見積依頼書添付をOutlookへ連携し、メール送信完了は管理しない。システム上の `依頼済み` はOutlook連携時点で扱う。
- Phase1では `SHIPへ一括依頼` / `send-bulk` を定義しない。`SHIPへ依頼` は、見積登録セクションで見積書をアップロードした後にSHIPへOCR〜見積DB登録までの代理作業を依頼するPhase2機能として扱い、業者への見積依頼送信とは分離する。
- `登録へ` 実行時に見積登録ドラフトを作成し、`/quotation-data-box/ocr-confirm` へ遷移する。Phase1ではOCR処理は実行しない。
- `Excel取込` はモック動作としてアラート表示のみ行う。見積PDF/Excelファイル登録APIは見積原本ファイルのメタデータ保存までを扱い、購入管理タブ起点のPhase1見積明細登録・登録区分確認・個体品目確認・按分・登録確定は `25. 購入管理タブ` に内包する。OCR実行、OCRジョブ管理、OCR結果の取込/補正処理を実装する場合はPhase2の追加検討事項とし、現行のAPI候補では独立項目を設けない。

### 使用データ
- READ
  - `rfqs` … 見積依頼グループ
- `rfq_vendors` … 見積依頼先業者（Phase1では依頼送信完了の正本管理には使わず、入力・参照情報として扱う）
  - `edit_lists` … 見積依頼グループに紐づく編集リスト
  - `edit_list_items` … 見積依頼書プレビューの依頼品目一覧
  - `users` … 申請者表示
  - `vendors` … 業者情報
- CREATE
  - `rfq_vendors` … 追加業者行
  - `application_documents` … 見積依頼書、添付見積PDF/Excel等のファイルメタデータ
- UPDATE
  - `rfqs` … 見積依頼グループ
  - `rfq_vendors` … 業者情報、提出期限、依頼状態

### 借用・貸出・移動・廃棄

31. 借用契約タスク画面（`/borrowing-task`）

### 状況
- 現行モックでは `/borrowing-task` の画面実装を確認できない。

### 画面要件
- 未確定事項
  - 借用契約タスクを独立画面として復活させるか、他画面へ統合したかは現行モックから判断できない。
  - 追加要件は定義しない。

35. 廃棄申請管理画面（修正前：廃棄契約タスク画面）（`/disposal-task`）

### 目的
- 廃棄申請を廃棄見積グループ単位で、STEP①〜④により進行し、見積依頼・見積登録・発注登録・作業完了予定日登録・完了書類登録・タスク完了までを管理する。
- Phase1の廃棄申請管理は、起票済みの登録済み資産向け廃棄申請、および修理申請経由で作成された未登録資産向け廃棄申請を対象とする。修理申請を経由しない未登録資産の単独廃棄申請は扱わない。

### 利用者
- 廃棄管理担当者

### 入力／表示項目
- ヘッダー
  - 廃棄申請管理：タイトル
  - 一覧に戻る：遷移ボタン（`/quotation-data-box/transfer-management`）
- ステップインジケーター
  - STEP① 見積依頼
  - STEP② 見積登録・発注
  - STEP③ 作業完了予定日登録
  - STEP④ 完了登録
- 見積依頼No.／廃棄見積グループ
  - 見積依頼No.：表示
  - 廃棄見積グループ：表示
- 受付情報
  - 担当者：氏名から選択する。受付担当者候補は、対象施設への有効な担当割当と廃棄管理権限を持つ有効な病院ユーザーまたはSHIPユーザーとし、共有システム管理者アカウントは候補に含めない
  - 初期表示：通常アカウントではログインユーザーを選択済みとする。共有システム管理者アカウントでは通常アカウントの担当者を選択する
  - 受付部署：選択した担当者の `users.section_name` を自動表示する。未設定の場合は空欄を許容し、`department_name` へフォールバックしない
  - 受付連絡先：選択した担当者の `users.phone_number` を自動表示する。未設定の場合は空欄を許容し、メールアドレスへフォールバックしない
  - 受付中のタスクでは担当者を変更可能とし、受付部署・受付連絡先は選択した担当者に連動して表示する。完了・申請見送り後は受付情報を読取専用とする
  - 担当者の選択変更だけでは保存せず、STEP進行または終端の確定操作時に保存する
- STEP① 見積依頼
  - ガイドテキスト：廃棄業者の登録、廃棄見積依頼書の作成、プレビュー確認、依頼送信を案内
  - 業者追加：ボタン（登録業者数を表示）
  - 依頼先一覧（依頼状態／業者名／担当者名／メール／連絡先／提出期限／アクション）
  - 業者名：必須入力
  - メール：必須入力
  - プレビュー：ボタン（業者ごと）
  - メール送信：ボタン（業者ごと）
  - 業者削除：ボタン（未送信かつ複数業者登録時）
  - ご依頼事項：複数行入力（廃棄依頼グループ単位。`rfqs.request_comment` に保存）
  - 見積依頼完了：ボタン（STEP②へ）
- STEP② 見積登録・発注
  - ガイドテキスト：見積書を選択し、必要項目を入力する旨を表示
  - 一覧表示：ボタン（押下時に右ペインの見積書タブを選択し、登録済み見積書一覧を表示）
  - 登録済み見積一覧：見積書が1件以上登録されている場合に表示（フェーズ／業者名／ファイル名／金額（税別）／保存形式／削除）
  - 見積ファイル：ファイル選択、選択ファイル名表示、プレビュー
  - 見積フェーズ：参考見積／発注登録用見積のラジオボタン
  - 保存形式：電子取引／スキャナ保存／未指定のラジオボタン
  - 業者名：登録済み業者から選択
  - 見積No.：入力
  - 見積日付：日付入力
  - 見積金額（税別）：数値入力
  - 勘定科目：選択
  - 見積書の登録：ボタン
  - 見積一覧の削除：ボタン（表示ラベルは「削除」）
  - 発注書の発行／申請を見送る：ラジオボタン
  - 発注書の発行選択時
    - プレビュー：ボタン（右ペインの発注書タブを表示）
    - メール送信：ボタン（発注登録モーダルを表示）
    - 決済日：日付入力
    - 決済No.：入力（任意）
    - 発注登録：ボタン（発注済に更新してSTEP③へ）
  - 発注登録モーダル（メール送信押下時）
    - 発注登録：タイトル
    - 発注書の送付方法：案内文
    - 印刷／mail送信：ラジオボタン
    - キャンセル：ボタン
    - 確定（発注No 配番）：ボタン（発注No.を自動採番し、発注済に更新してSTEP③へ）
  - 申請を見送る選択時：見積グループを解除し終了：ボタン
- STEP③ 作業完了予定日登録
  - 作業日を登録してください：案内文
  - 完了予定日：日付入力
  - 登録済み：表示
  - 作業日登録：ボタン（STEP④へ）
  - STEP④ 完了登録
    - 一覧表示：ボタン（完了書類のプレビューへ）
    - 登録対象のファイル選択と必要項目の入力：案内文
    - 登録済みドキュメント一覧（種別／ファイル名／勘定科目／削除）：廃棄依頼グループ単位で表示し、申請単位の選択・切替は行わない
  - ドキュメントファイル：ファイル選択、選択ファイル名表示、プレビュー
  - ドキュメント種別：以下のラジオボタン
    - 院内決済書類
    - 見積書（変更が発生した場合）
      - 選択時に実績金額（税別）と勘定科目を表示
    - 産業廃棄物処理委託契約書
    - 注文書
    - 注文請書
    - 廃棄物証明書（処分完了報告書）
    - 産業廃棄物管理票（マニフェスト）
    - 請求書
    - その他
      - 選択時にその他ドキュメント名：入力を表示
  - 保存形式（ドキュメントごと）：電子取引／スキャナ保存／未指定のラジオボタン（初期値：未指定）
  - 日付：日付入力
  - ドキュメントNo.：入力
  - ドキュメント登録：ボタン
  - 登録完了（タスク完了）：ボタン
- 右ペイン（プレビュー）
  - 見積依頼書／見積書／発注書／各種完了書類の横タブ
  - 見積書タブ
    - 登録済み見積書一覧（業者名／見積金額／ファイル名／操作）
    - 表示：ボタン（見積書ごと）
    - 登録済み見積書がない場合：登録済みの見積書はありません、STEP②で見積書を登録してください：メッセージ
    - 見積書の個別表示
      - 一覧に戻る：ボタン
      - 見積ファイルのプレビュー表示
      - 業者名：表示
      - 見積金額（税別）：表示
      - フェーズ：表示
      - 保存形式：表示
  - 印刷：アイコンボタン
  - PDF出力：ボタン
  - 登録済みドキュメント一覧
  - プレビュー表示

### 主な処理
- 廃棄申請管理は、起票済みの `application_type='DISPOSAL'` 申請を選択して作成された `rfqs.management_type='DISPOSAL'`、`workflow_type='RFQ'` の廃棄依頼グループを対象とする。リモデル起点の申請も同じグループモデルで扱い、`management_type='REMODEL'` の廃棄グループは作成しない。
- ステータス（`新規申請` / `見積依頼済` / `見積DB登録済` / `発注用見積登録済` / `発注済` / `納期確定` / `完了` / `申請見送り`）に応じて初期ステップを決定する。`検収済` は共通マスタに残る場合でも、現行の廃棄申請管理画面の通常遷移には使用しない。
- 廃棄依頼グループの状態は `見積依頼` → `見積依頼済` → `見積DB登録済` または `発注見積登録済` → `発注済` → `納期確定` → `完了` とする。申請単位の状態は `新規申請` → `見積依頼済` → `見積DB登録済` → `発注用見積登録済` → `発注済` → `納期確定` → `完了` とする。発注前は `申請を見送る` / `申請見送り` へ遷移できる。
- 廃棄依頼グループ作成を初回受付の確定タイミングとする。画面で選択した受付担当者の `users.user_id` を受け取り、サーバー側で候補条件を再検証したうえで、`rfqs.reception_user_id=users.user_id`、`reception_person=users.name`、`reception_department=users.section_name`、`reception_contact=users.phone_number` を同一トランザクションで保存する。`section_name` または `phone_number` が未設定の場合はNULLを許容する。`rfqs.reception_confirmed_at` はグループ作成時に一度だけ設定し、担当者変更時は更新しない。
- 受付担当者候補は、`users.account_type IN ('HOSPITAL','SHIP')`、`users.is_active=true`、`users.deleted_at IS NULL` を満たし、対象施設への有効な `user_facility_assignments` と実効 `transfer_disposal` 権限を持つユーザーに限定する。共有システム管理者アカウントは候補から除外する。
- `rfqs.reception_person` は現在の受付担当者氏名スナップショット、`rfqs.reception_user_id` はその担当者を特定するユーザーIDとする。各STEPを実行したユーザーは、受付担当者とは別に `rfq_status_histories.changed_by_user_id` または各対象履歴の変更者として保存する。
- STEP①の見積依頼完了で `rfqs.status='見積依頼済'`、対象 `applications.status='見積依頼済'` に更新し、STEP②へ進む。STEP①では業者ごとにプレビュー・メール送信を行い、メール送信に成功した場合は `rfq_vendors.request_status='SENT'`、送信日時、送信者を保存する。
- 受付部署・受付連絡先は個別の手入力項目とせず、選択した受付担当者のユーザー情報から取得して保存し、見積依頼書プレビューの表示に利用する。未設定値は空欄のまま扱い、所属部署名やメールアドレスによる補完は行わない。
- STEP②で見積書の登録を押下すると、`quotations`、必要な `quotation_items`、`quotation_item_application_links`、見積書の `application_documents` を同一トランザクションで保存して登録済み見積一覧へ追加する。見積書は `owner_type='QUOTATION'`、`quotation_id`、`step_code='QUOTATION'`、`document_category='QUOTATION'`、`document_type='見積書'` とする。業者は `quotations.rfq_vendor_id` で特定する。参考見積の場合は `rfqs.status='見積DB登録済'`、対象申請は `applications.status='見積DB登録済'` とし、発注登録用見積の場合は `rfqs.status='発注見積登録済'`、対象申請は `applications.status='発注用見積登録済'` とする。見積書が未登録の場合は登録済み見積一覧を表示しない。
- STEP②の一覧表示押下時は、右ペインの見積書タブに登録済み見積書一覧を表示する。一覧の表示押下時は、選択した見積書のプレビューと業者名・見積金額・フェーズ・保存形式を表示する。一覧に戻る押下時は見積書一覧へ戻る。
- 発注書の発行を選択した場合は、発注登録の押下、またはメール送信押下後の発注登録モーダルで確定（発注No 配番）することで `rfqs.status='発注済'`、対象 `applications.status='発注済'` に更新し、STEP③へ進む。発注書の送付方法がメールの場合は送信成功を確認してから発注済へ更新する。
- 発注登録時は `orders` と `order_items` を作成した後、生成した発注書のメタデータを `application_documents` に同一トランザクションで保存する。発注書は `owner_type='RFQ'`、`rfq_id`、`order_id=orders.order_id`、`step_code='ORDER'`、`document_category='ORDER'`、`document_type='注文書'` とし、発注書の表示・取得は `order_id` で対象発注を特定する。プレビュー表示だけでは保存しない。
- STEP②で申請を見送る場合は発注前だけ許可する。確認後にグループを物理削除せず、`rfqs.status='申請を見送る'`、対象 `applications.status='申請見送り'`、`rfq_status_histories` / `application_status_histories` を保存する。対象タスクに紐づく未確定の `rfq_vendors`、`quotations`、`quotation_items`、`quotation_item_application_links`、見積書の `application_documents` は論理削除し、`rfqs.deleted_at` は設定しない。起票元の申請・`rfq_applications`・状態履歴は保持し、資産台帳は更新せず、一覧（`/quotation-data-box/transfer-management`）から非表示にする。
- STEP③の作業日登録で `rfqs.status='納期確定'`、対象 `applications.status='納期確定'` に更新し、STEP④へ進む。作業予定日はグループ情報として保存し、申請単位の廃棄予定日は必要に応じて `disposal_application_details.disposal_scheduled_on` に反映する。
- STEP④の完了書類は廃棄依頼グループ単位で管理する。ドキュメント登録時は `application_documents.owner_type='RFQ'`、`rfq_id=disposalTaskId`、`application_id=NULL`、`application_asset_id=NULL`、`step_code='COMPLETE'`、`document_category='COMPLETE'` として保存し、申請単位の選択は受け付けない。登録済み完了書類の一覧・表示・削除・プレビューは、対象タスクの `rfq_id` をスコープとして実行する。
- STEP④のドキュメント登録後、登録完了（タスク完了）を押下する。未登録ドキュメントがある場合は確認を表示し、完了確認後に `rfqs.status='完了'`、対象 `applications.status='完了'` へ更新する。登録済み資産の対象明細は同一トランザクションで `asset_ledgers.status='廃棄済'` と `asset_ledger_histories` を更新し、未登録資産は申請明細の完了情報のみを保存する。リモデル起点か否か、リモデルクローズが実行されたか否かにかかわらず、廃棄タスク完了時は対象資産へ廃棄済み状態を反映する。
- 受付情報は、廃棄依頼グループ作成、STEP①「見積依頼完了」、STEP②「発注登録」、STEP③「作業日登録」、STEP④「登録完了（タスク完了）」、および「申請を見送る」の確定操作時に、画面で選択した担当者を基準として更新する。詳細取得、再アクセス、プレビュー、業者の個別登録・削除、見積書の登録・削除、ドキュメント登録・削除、ファイル選択、一覧表示・ダウンロードでは受付情報を更新しない。再アクセス時は最後に確定保存された受付情報をDBから復元する。
- 上記確定操作では、業務状態の更新と受付情報の更新を同一トランザクションで行う。受付中のタスクで `reception_user_id` がNULLの既存データは、次のSTEP進行または終端操作時に有効な担当者選択を必須とする。完了・申請見送り済みの既存データは保存済みスナップショットをそのまま表示し、一括補完しない。
- ファイル選択・アップロードだけでは `application_documents` に登録せず、見積書は「見積書の登録」、完了書類は「ドキュメント登録」の押下時にファイルメタデータと入力項目を保存する。
- 廃棄申請管理の二重登録・二重状態遷移が発生し得る更新操作、および見積書・発注書・完了書類のS3保存を伴う更新操作には「廃棄・修理・保守管理の更新API共通方針」を適用する。
- 画面起動パラメータは `id` ではなく `groupId` を使用する。

### 使用データ
- READ
  - `applications` … 廃棄申請情報、状態、発注／検収情報
  - `application_status_histories` … ステータス更新履歴
  - `rfq_status_histories` … 廃棄依頼グループのステータス更新履歴
  - `application_assets` … 廃棄対象機器
  - `disposal_application_details` … 受付情報、依頼事項、完了予定日、発注／検収情報
  - `rfqs` … 廃棄見積グループ、見積依頼No.、グループ状態、現在の受付情報、初回受付確定日時
  - `users` / `user_facility_assignments` / `facility_feature_settings` / `user_facility_feature_settings` … 受付担当者候補、選択担当者の氏名・所属部署・電話番号、対象施設・権限の確認
  - `rfq_vendors` … 見積依頼先業者、担当者、メール、連絡先、依頼状態
  - `quotations` … 廃棄見積ヘッダー
  - `orders` … 発注情報、発注書送付方法・送付状態
  - `application_documents` … 見積書、発注書、完了書類のファイルメタデータ
- CREATE
  - `rfqs` … 廃棄依頼グループ作成時のグループ情報、現在の受付情報、初回受付確定日時
  - `rfq_vendors` … 「見積依頼完了」時の見積依頼先業者
  - `quotations` … 廃棄見積ヘッダー
  - `application_documents` … 「見積書の登録」「発注登録」「ドキュメント登録」時のファイルメタデータ。廃棄申請管理の発注書は `owner_type='RFQ'`、`rfq_id`、`order_id`、`step_code='ORDER'`、`document_category='ORDER'` として保存する。
  - `orders` … 「発注登録」または発注登録モーダルの確定時の発注情報
  - `application_status_histories` … ステータス更新履歴
  - `rfq_status_histories` … グループ作成、見積登録、発注、納期確定、見送り、完了の履歴
- UPDATE
  - `applications` … 廃棄申請情報、状態、発注／検収情報
  - `disposal_application_details` … 申請単位の廃棄予定日等の廃棄申請詳細。受付情報スナップショットは読み取り対象とし、グループ側の受付情報を逆書きしない
  - `rfqs` … 見積グループ解除、ステータス、作業完了予定日、完了日、STEP進行・終端確定時の現在の受付情報。受付確定日時は更新しない
  - `rfq_status_histories` … グループステータス更新履歴
  - `rfq_vendors` … 個別メール送信状態、削除対象の論理削除
  - `quotations` … 廃棄見積ヘッダー
  - `application_documents` … ドキュメント削除時の論理削除
  - `orders` … 発注情報、送付状態
  - `asset_ledgers` / `asset_ledger_histories` … 登録済み廃棄対象資産の廃棄済み更新と履歴
  - `application_status_histories` … ステータス更新履歴

39. 貸出可能機器閲覧画面（`/lending-available`）

### 目的
- 貸出グループ（業務上の貸出種別表示）ごとの貸出管理対象機器、貸出可能対象機種、貸出台数合計を確認する。
- 資産一覧の貸出機器登録モーダルで貸出登録された機器を、メニュー画面の貸出メニューから確認できるようにする。

### 利用者
- 貸出依頼者、ME室、貸出管理担当者

### 入力／表示項目
- ヘッダー
  - 貸出可能機器閲覧：タイトル
  - メイン画面に戻る：遷移ボタン（`/main`）
- 本体
  - 貸出グループ名（貸出種別）：ボタン群
  - 貸出可能対象機種
    - QRコード
    - 品目：テキスト
    - メーカー：テキスト
    - 型式：テキスト
    - ステータス：テキスト／バッジ（貸出可、貸出中、使用中、使用済、返却済、使用不可）
    - 貸出可能台数：バッジ表示
  - 貸出可能合計：テキスト

### 主な処理
- 貸出グループ名（貸出種別）の選択に応じて貸出可能対象機種一覧を切り替える。
- 機種選択に応じて選択状態をハイライトする。
- 選択中の貸出種別に属する貸出可能台数合計を表示する。
- 貸出機器登録モーダルで登録された有効な `lending_devices` は、貸出グループ名に紐づく機器として本画面から確認できる。`貸出可`、`貸出中`、`使用中`、`使用済`、`返却済`、`使用不可` はステータス付きで表示し、貸出・返却画面で貸出実行できる状態は `貸出可` とする。
- API/DBでは `lending_devices` の貸出グループ名と、品目・メーカー・型式単位の集計を返し、画面では貸出種別相当の表示名として扱う。
- 貸出可能台数の集計対象は `lending_devices.is_active=true` かつ `lending_devices.status='貸出可'` のみとする。

### 使用データ
- READ
  - `asset_ledgers` … 貸出対象機器の基本情報
  - `asset_items` … 品目マスタ
  - `lending_devices`… 貸出管理対象機器の運用状態

40. 貸出・返却画面（`/lending-checkout`）

### 目的
- QRコードを起点に機器の状態に応じた貸出、使用開始、使用終了、返却を行う。
- 使用中/使用済みフローはユーザー施設別機能 `lending_in_use_used` で制御し、実効権限がないユーザーでは貸出から返却へ直接進む運用とする。実効利用には貸出・返却画面の入口である `lending_checkout` も有効であることを必須とする。

### 利用者
- 貸出窓口担当者、ME室担当者
- 臨床利用者

### 入力／表示項目
- ヘッダー
  - 貸出・返却：タイトル
  - メイン画面に戻る：遷移ボタン（`/main`）
- QRラベル入力
  - QRラベル：テキストボックス
  - QR読取：ボタン（モバイル／タブレット時のみ）
  - サンプルQRリンク（貸出可／貸出中／使用中／使用済。使用中／使用済は `lending_checkout` と `lending_in_use_used` の両方が有効な場合のみ表示）
- 貸出先部署入力
  - 貸出先部署：テキストボックスまたは部署候補選択
- 機器情報
  - 品目、メーカー、型式、ME管理No
  - 現在状態（貸出可／貸出中／使用中／使用済。使用中／使用済は `lending_checkout` と `lending_in_use_used` の両方が有効な場合のみ扱う）
  - 貸出日／返却予定日：テキスト（状態に応じて表示）
- 返却予定日設定
  - 返却予定日：日付ピッカー（ドラムロール式モーダル）
  - クイック選択（7日後／14日後／21日後／30日後）
- 実行アクション
  - 貸出する：ボタン
  - 使用を開始する：ボタン（`lending_checkout` と `lending_in_use_used` の両方の権限時のみ表示／実行）
  - 使用を終了する：ボタン（`lending_checkout` と `lending_in_use_used` の両方の権限時のみ表示／実行）
  - 返却する：ボタン
- 完了表示
  - 完了タイトル：テキスト
  - 処理結果メッセージ：テキスト
  - 次の機器を処理：ボタン

### 主な処理
- QRコードまたはバーコードから有効な `lending_devices` を解決し、貸出・返却更新で利用する正本IDとして `lending_device_id` を返す。`asset_ledger_id` は機器属性表示と資産台帳参照のために返すが、貸出・返却の状態更新APIのパスIDには使用しない。
- QRコードから機器状態を判定し、`lending_checkout` と `lending_in_use_used` がともに実効有効なユーザーでは貸出可／貸出中／使用中／使用済の4状態で処理を分岐する。
- `lending_checkout` が無効なユーザーでは貸出・返却画面および貸出・返却 API 自体を利用できない。`lending_checkout` は有効だが `lending_in_use_used` が無効なユーザーでは、使用中/使用済みモーダル・ボタンを表示せず、貸出可／貸出中の2状態で貸出・返却のみ実行する。貸出中からは使用開始を挟まず返却へ進める。
- 貸出処理時は貸出先部署を入力必須とする。担当者ID欄は設けず、貸出・返却操作の業務履歴として担当者ユーザーIDや担当者名は保存しない。
- `lending_checkout` と `lending_in_use_used` がともに実効有効なユーザーでは、`貸出可` は貸出処理、`貸出中` は返却または使用開始、`使用中` は使用終了、`使用済` は返却処理を実行する。返却/使用中は同一モーダルに同時表示する。
- `lending_in_use_used` が無効なユーザーでは、`貸出可` は貸出処理、`貸出中` は返却処理を実行し、使用中/使用済み状態への遷移をショートカットする。
- 画面の主アクションは現在状態に応じて1つを表示する。`貸出可` では貸出先部署と返却予定日を入力して「貸出する」を表示し、保存後に `lending_devices.status='貸出中'` とする。`貸出中` では「使用を開始する」を表示し、保存後に `使用中` とする。`使用中` では「使用を終了する」を表示し、保存後に `使用済` とする。`使用済` では「返却する」を表示する。
- 返却時、対象機器に `日常点検（使用後）` メニューが設定されている場合は `lending_devices.status='返却済'` とし、使用後日常点検の合格登録で自動的に `貸出可` へ戻す。使用後日常点検で異常ありの場合は `使用不可` とする。`日常点検（使用後）` メニューが設定されていない場合は、「返却する」保存時に `返却済` を経由せず `貸出可` へ戻す。`lending_in_use_used` が無効な場合の `貸出中` からの直接返却も同じルールで扱う。
- `使用不可` になった貸出機器は貸出可能台数に含めず、貸出・返却画面の貸出操作対象にも含めない。復帰は貸出管理タブの手動ステータス変更では行わず、日常点検結果の合格登録または対象資産の修理タスク完了により `貸出可` へ戻す。
- 各アクションで更新されたステータスは `lending_devices.status` を正本として即時に貸出管理タブから確認できる。貸出可能機器閲覧の件数とステータス表示も同じ `lending_devices` を参照して再計算する。
- 返却予定日は貸出時、または `lending_in_use_used` 有効時の使用開始時に設定・変更できる。貸出時に返却予定日が指定されない場合は、`lending_devices.return_period_days` が設定済みであれば貸出日 + 返却期限日数を既定の返却予定日として登録し、未設定の場合は画面で返却予定日の入力を必須とする。`lending_transactions.due_on` は登録時点の確定値として保持し、その後 `return_period_days` が変更されても過去および進行中の履歴には自動反映しない。
- 返却アラート発生日数は `lending_devices.return_alert_days` を参照し、返却予定日の何日前から警告対象にするかを判定する。超過日数は `max(0, 業務日 - lending_transactions.due_on)` で算出し、返却予定日前の警告日数とは別項目として扱う。
- 貸出、返却、使用開始、使用終了は同一トランザクション内で対象 `lending_devices` 行と未返却の最新 `lending_transactions` 行をロックし、現在ステータス、`is_active=true`、未返却履歴の有無、実効権限を再検証してから更新する。画面取得時の `expectedStatus` または `expectedLockVersion` とサーバー最新値が一致しない場合は 409 を返し、最新状態の再読込を促す。
- 使用開始・使用終了・使用済みからの返却を行う業務 API は、`lending_checkout` とユーザー施設別機能 `lending_in_use_used` の実効権限をサーバー側で再判定する。`lending_checkout` だけ、または `lending_in_use_used` だけでは使用中/使用済みフローを実行できない。
- 施設提供設定で `lending_in_use_used` を ON から OFF にする場合は、`lending_devices.asset_ledger_id` から `asset_ledgers.facility_id` を参照して対象施設の貸出機器に限定し、未返却の `使用中` / `使用済` 状態が残っていないことを検証する。具体的には、`lending_devices.status IN ('使用中','使用済')`、または同一 `lending_device_id` の `lending_transactions.returned_on IS NULL AND status IN ('使用中','使用済')` が存在する場合は保存を拒否し、該当貸出データを返却完了してから施設提供 OFF にする。返却済み履歴や対象施設外の機器は OFF 拒否条件に含めない。
- ユーザー施設別設定で `lending_in_use_used` を OFF にする場合は、そのユーザーの使用中/使用済みフロー利用を停止するだけで貸出データ自体は変更しない。既存の `使用中` / `使用済` データは、同一施設で `lending_checkout` と `lending_in_use_used` の両方の実効権限を持つユーザーが処理する。必要に応じて権限管理者がユーザー施設別設定を再度 ON にして処理できる。
- 貸出管理・貸出返却 API では、`start-use` / `end-use` / 使用済み状態からの `return` に `lending_checkout` と `lending_in_use_used` の両方を必須認可条件とする。
- 処理完了後は完了画面を表示し、`次の機器を処理` で入力状態を初期化する。

### 使用データ
- READ
  - `asset_ledgers` … 対象機器情報、現在状態
  - `facility_locations` … 貸出先部署候補（候補選択を行う場合）
  - `lending_transactions`… 貸出・返却履歴
  - `lending_devices`… 貸出管理状態
  - `feature_catalogs` / `facility_feature_settings` / `user_facility_feature_settings` … `lending_checkout` と `lending_in_use_used` の利用可否
- CREATE
  - `lending_transactions`… 貸出・返却履歴
- UPDATE
  - `asset_ledgers` … 貸出中派生フラグ（`is_rented_out`）
  - `lending_devices`… 貸出管理状態

43. 借用管理タブ画面（`/quotation-data-box/borrowing-management`）

### 状況
- 現行モックでは `/quotation-data-box/borrowing-management` の画面実装を確認できない。

### 画面要件
- 未確定事項
  - 借用管理を独立タブとして復活させるか、貸出管理等へ統合したかは現行モックから判断できない。
  - 追加要件は定義しない。

48. 貸出管理タブ画面（`/quotation-data-box/lending-management`）

### 目的
- 貸出管理対象機器の状態、日常点検、定期点検予定、貸出設定を一覧管理する。
- 資産一覧の貸出機器登録モーダルで登録された資産を貸出管理対象として管理する。

### 利用者
- 貸出管理担当者、ME室

### 入力／表示項目
- ヘッダー／サブタブ
  - タスク管理：タイトル
  - サブタブナビ（貸出管理タブを選択）
- 操作バー
  - 登録済み機器件数：テキスト
  - 絞込み台数：テキスト
- フィルター
  - 貸出グループ名
  - 品目
  - メーカー
  - 型式
  - ステータス
  - 設置部署
  - 返却超過機器：チェック
  - クリア：ボタン
- 一覧テーブル
  - 商品情報（QRラベル、品目、メーカー、型式）
  - 貸出グループ名
  - 貸出機器状況（ステータス、設置部署、貸出日、超過日数）
  - 日常点検情報（日常点検メニュー、日常点検日）
  - 定期点検情報（定期点検予定）
  - 貸出回数累計
  - フリーコメント
  - 貸出設定変更
- モーダル
  - 貸出設定変更
    - 貸出種別名
    - アラート発生日数
    - 現在のステータス：表示のみ
    - フリーコメント
    - 貸出機解除
    - 設定を保存

### 主な処理
- 資産一覧で選択された資産が貸出機器登録モーダルから登録されると、有効な `lending_devices` として本タブの一覧へ表示する。一覧は `lending_devices.is_active=true` の行を対象とし、解除済み行は通常一覧から除外する。
- 貸出グループ名、品目、メーカー、型式、ステータス、設置部署、返却超過機器で一覧を絞り込む。
- 日常点検日、定期点検予定、貸出回数累計などの運用状態を一覧表示する。
- 貸出日、返却予定日、超過日数は未返却の最新 `lending_transactions` を参照して表示する。点検メニュー、日常点検日、定期点検予定は点検管理側の有効な設定・履歴を参照し、貸出管理タブでは参照表示を基本とする。
- 貸出設定変更モーダルから、貸出種別、アラート発生日数、フリーコメントを更新する。現在のステータスは表示のみとし、貸出可/貸出中/使用中/使用済/返却済/使用不可の状態変更は、貸出・返却画面、使用後日常点検結果、対象資産の修理タスク完了、貸出機解除の各処理で行う。更新時は `lending_devices.lock_version` を用いて競合を検知し、現在ステータスが他操作で変わっている場合は保存を拒否して再読込を促す。
- 貸出グループ名、貸出種別名、返却アラート発生日数は `lending_devices` に保持し、貸出可能機器閲覧、貸出管理一覧、貸出設定変更APIで同じ値を参照・更新する。
- 貸出機解除では `lending_devices` を物理削除せず、`is_active=false` と解除日時を設定して貸出管理対象から外す。貸出中、使用中、使用済など未返却の状態、返却済（使用後日常点検待ち）の状態、または未返却の `lending_transactions` が存在する場合は解除できない。
- 1つの資産台帳IDに対して有効な `lending_devices` は1件のみ許可する。過去に解除済みの行は履歴として保持し、同一資産を再登録する場合は新しい有効行を作成する。
- `asset_ledgers.is_rented_out` は貸出状態の正本ではなく検索・一覧表示用の派生フラグとし、有効な `lending_devices.status` が `貸出中` / `使用中` / `使用済` の場合に true、それ以外は false として貸出・返却更新と同一トランザクションで同期する。
- フィルター条件で一覧表示を動的に切り替える。

### 使用データ
- READ
  - `asset_ledgers` … 機器属性、設置部署
  - `lending_devices`… 貸出管理対象機器、運用設定
  - `lending_transactions`… 貸出・返却履歴
  - `user_search_conditions` … 一覧条件保存（必要時）
- CREATE
  - `lending_devices`… 貸出管理対象機器、運用設定
- UPDATE
  - `lending_devices`… 貸出管理対象機器、運用設定
  - `asset_ledgers` … 貸出中派生フラグ（貸出・返却状態更新時）
  - `user_search_conditions` … 一覧条件保存（必要時）

58. 移動・廃棄管理タブ画面（`/quotation-data-box/transfer-management`）

### 目的
- 移動申請と廃棄申請を統合表示し、申請受付と見積依頼グループ進行を管理する。

### 利用者
- 移動・廃棄管理担当者、承認者

### 入力／表示項目
- ヘッダー／サブタブ
  - タスク管理：タイトル
  - サブタブナビ（移動・廃棄管理タブを選択）
- セクション① 申請受付
  - 未処理件数表示
  - 未処理の申請がない場合：空状態メッセージ
  - 一覧テーブル
    - 選択チェック（廃棄申請のみ選択可。移動申請は申請受付で完結するため選択不可）
    - 申請項目
      - 申請日
      - 申請No.／種別
    - 設置情報
      - 部門名
      - 部署名
      - 室名
    - 品目情報
      - QRコード
      - 品目名
      - メーカー名
      - 型式
    - 院内担当情報
      - 所属部署
      - 氏名
      - 連絡先
    - 申請内容：ボタン
  - 選択した申請件数：表示
  - 廃棄依頼グループ作成：ボタン
- セクション② 廃棄依頼グループ
  - ステップタブ
    - すべて
    - ①業者選定
    - ②見積回収
    - ③廃棄依頼
    - ④作業日確定
    - ⑤完了登録
  - 廃棄依頼グループがない場合：空状態メッセージ、廃棄申請からグループを作成する案内
  - 一覧テーブル
    - 廃棄依頼No.（現行モックでは「廃棄依頼No,」と表示）
    - 廃棄依頼グループ名称
    - 廃棄業者情報
      - 業者名
      - 氏名
      - 連絡先
    - ステータス
    - 期限
    - 操作（処理）
- 申請詳細モーダル
  - 依頼情報（依頼No.／申請日／申請部署／申請者）
  - 品目情報（QRコード／シリアルNo.／品目／メーカー／型式／購入年月日／設置部署／設置室名）
  - 移動先（移動申請のみ。設置部門／設置部署／設置室名／QRコード（親機変更時））
  - コメント（移動理由 他、または廃棄理由 他）
  - 添付ファイル（廃棄申請のみ）
  - キャンセル：ボタン
  - 印刷：ボタン
  - 承認して原本に反映（移動申請）
  - 添付ファイルDL（廃棄申請）：ボタン

### 主な処理
- 移動申請／廃棄申請を統合一覧表示し、新規申請件数を未処理件数として表示する。
- 移動申請は承認確認モーダルを経由して原本反映する。
- 廃棄申請のみを選択して `rfqs.management_type='DISPOSAL'`、`workflow_type='RFQ'` の廃棄依頼グループを作成し、作成後はグループ一覧に表示する。申請起票とグループ作成は別の保存単位とする。
- 廃棄依頼グループの操作ボタンから処理を選択し、`groupId` を正本キーとして `/disposal-task/tasks/{disposalTaskId}` へ遷移する。
- 廃棄申請は登録済み資産を対象とする。ただし、未登録資産の修理申請が修理不能となった場合に限り、修理申請経由の廃棄申請として受け付ける。修理申請を経由しない未登録資産の単独廃棄申請については、Phase1では入口UI/APIを設けない。
- グループ一覧のステップタブは、すべて／①業者選定／②見積回収／③作業日確定／④完了登録で絞り込む。DB上の絞り込みは `rfqs.status` を正本とし、表示ラベルは画面要件のステップ名へ変換する。
- グループ一覧では `申請見送り` 状態のグループを通常表示対象から除外する。
- 移動申請の承認は `applications.status` を `完了` へ更新し、対象資産の設置場所・履歴を同一トランザクションで反映する。
- 廃棄申請の廃棄依頼グループ作成時は、申請チェックボックスの `applicationIds[]` のみを受け付ける。サーバー側で各申請に紐づく有効な廃棄対象 `application_assets` を全件取得し、`rfq_applications` に申請・申請明細リンクとして保存する。資産単位の部分選択は受け付けず、後続の見積依頼・発注・完了登録まで追跡できるようにする。
- 一覧タブ上の表示ラベルはモックに合わせるが、グループの保存ステータスは `rfq_status_definitions` の `management_type='DISPOSAL'`、`workflow_type='RFQ'`、申請単位の保存ステータスは `application_status_definitions` の `application_type='DISPOSAL'` を正本とする。表示上の `見積登録済` はグループ/申請の `発注用見積登録済`、表示上の `作業日確定` は `納期確定`、表示上の `申請を見送る` はグループの `申請を見送る` と申請の `申請見送り` に対応する。

### 使用データ
- READ
  - `applications` … 移動／廃棄申請ヘッダー、状態、期限情報
  - `application_assets` … 対象資産
  - `application_status_histories` … 承認・進行履歴
  - `rfqs` … 廃棄依頼グループ、現在ステータス、受付情報、作業予定日
  - `rfq_status_definitions` / `rfq_status_transitions` … 廃棄グループのステータス・操作判定
  - `rfq_status_histories` … グループの進行履歴
  - `rfq_applications` … 廃棄見積依頼グループと申請/申請明細の紐付け
  - `rfq_vendors` … 見積依頼先、送信状態、回答期限
  - `quotations` / `quotation_items` … 見積書・見積明細
  - `orders` / `order_items` … 発注書・発注明細
  - `application_documents` … 見積書、発注書、完了書類のメタデータ
  - `facility_locations` … 移動先表示用ロケーション情報
- CREATE
  - `rfqs` … 廃棄依頼グループ作成
  - `rfq_applications` … 廃棄見積依頼グループ作成時の申請/申請明細リンク
  - `rfq_status_histories` … グループ作成・ステータス変更履歴
  - `application_documents` … 確定ボタン押下時のドキュメント登録
- UPDATE
  - `applications` … 移動／廃棄申請ヘッダー、状態、期限情報
  - `application_status_histories` … 承認・進行履歴
  - `rfqs` … 廃棄グループの受付情報、ステータス、作業予定日、完了日
  - `rfq_vendors` … 見積依頼先の送信状態・依頼日時
  - `rfq_status_histories` … グループステータス更新履歴
  - `application_documents` … 確定済みドキュメントの論理削除・更新
  - `asset_ledgers` / `asset_ledger_histories` … 移動承認時の設置場所反映、廃棄完了時の廃棄済み反映

### 点検・保守

32. 日常点検画面（`/daily-inspection`）

### 目的
- QR読取した機器に対して日常点検を実施し、確認ステップ上で完了または修理申請へ進める。
- `/inspection-prep` でオンライン取得した日常点検用データを端末内に保持し、点検開始後はPWAとしてダウンロード済みデータを用いてQR読取、対象資産特定、点検メニュー選択、点検結果一時保存を行う。
- PWAに保存する点検対象資産は、有効なQR識別子が紐づく自施設の有効資産を対象とする。QR削除・再割当を安全に反映するため、日常点検PWAパッケージは差分マージではなく全量取得結果で端末内データを置換する。

### 利用者
- 日常点検担当者

### 入力／表示項目
- ヘッダー
  - 日常点検 - QRコード読み取り／点検実施／確認：タイトル
- 本体（QR読取ステップ）
  - カメラを起動／停止：ボタン
  - QRコード手入力：テキストボックス
  - 検索して点検開始：実行ボタン
- 本体（点検実施ステップ）
  - QRコード：テキスト
  - 実施者名：テキストボックス
  - 実施日：テキスト
  - 対象機器：テキスト
  - 点検タイミング：タブ（使用前／使用中／使用後）
  - 点検メニュー：テキスト（点検管理タブの日常点検設定行に紐づく対象タイミングのメニューを表示）
  - 点検項目一覧
    - 項目
    - 点検内容
    - 評価（合／否／交換 または数値入力＋単位）
  - 備考（交換部品等）：テキストボックス
  - 総合評価
    - 合格（使用可）：ボタン
    - 異常あり（使用停止へ）：ボタン
- 本体（確認ステップ）
  - 総合評価：バッジ
  - 点検対象機器
  - 点検情報（実施者／実施日／タイミング／点検メニュー）
  - 点検項目結果
  - 備考
  - 報告書出力：ボタン
- フッター
  - 戻る
  - 次の点検へ
  - 完了
  - 修理申請へ

### 主な処理
- 点検開始時に、`/inspection-prep` でダウンロード済みの有効QR識別子付き点検対象資産、QR識別子、日常点検メニュー、点検項目、点検管理タブで有効な資産別日常点検設定行を端末内ストレージから読み込む。
- QRコードから端末内のダウンロード済みデータを照合して対象資産を特定し、点検入力画面へ遷移する。オンライン時のサーバー問い合わせは再ダウンロードまたは補助的な再検証に限定し、通常の点検実施はローカルデータで継続できることを前提とする。
- 点検タイミングに応じて、ダウンロード済みの資産別日常点検設定行（`inspection_tasks.inspection_type='日常点検'`、`daily_menu_before_id` / `daily_menu_during_id` / `daily_menu_after_id`）から点検メニューを切り替え、対象タイミングの設定またはメニューがない場合は警告を表示する。
- 実施者名入力を必須とし、確認ステップで `合格` または `異常あり` を表示する。
- 点検結果は端末内の未送信キューへ保存し、オンライン時に `/inspection-prep` の点検結果送信でサーバーへ同期する。オンライン状態で即時送信する場合も、同期APIと同じ検証・永続化ルールを適用する。
- 貸出管理対象機器の場合、日常点検結果の同期または即時登録時に、貸出状態定義で許可される範囲で合格時は `貸出可`、異常あり時は `使用不可` への更新を試行する。許可されない遷移はスキップし、点検結果登録自体は成功させる。
- `次の点検へ` は同一画面内で状態を初期化してQR読取ステップへ戻る。
- `完了` は `/inspection-prep` へ戻る。
- `修理申請へ` は `repairRequestData` を保持して `/repair-request` へ遷移する。
- 現行モックでは `/inspection-result` への遷移は行わないが、点検結果画面を利用する場合はサーバー登録後に取得できる点検結果IDを用いて表示する。

### 使用データ
- READ
  - `asset_ledgers` … 点検対象資産の属性、施設、状態、設置情報
  - `qr_codes` … QR識別子と資産台帳IDの紐付け
  - `inspection_menus`… 日常点検メニュー定義
  - `inspection_menu_items`… 点検項目定義
  - `inspection_tasks` … 有効な資産別日常点検設定行
  - `lending_devices` … 貸出管理対象機器の状態
  - `lending_device_status_transitions` … 貸出状態の遷移可否
- CREATE
  - `inspection_results` … 同期後の日常点検結果
- UPDATE
  - `lending_devices` … 貸出管理対象機器の場合の点検後状態

32a. 定期点検画面（`/periodic-inspection`）

### 目的
- 点検管理タブから渡された定期点検タスクに対して、QR照合、点検実施、確認、完了登録を行う。

### 利用者
- 点検実施担当者、点検管理担当者

### 入力／表示項目
- ヘッダー
  - 定期点検 - QRコード読み取り／点検実施／確認：タイトル
- タスク未取得時
  - タスク情報を読み込み中...：テキスト
- 本体（QR読取ステップ）
  - 点検対象機器（QRコード／品目／メーカー／型式）
  - カメラを起動／停止：ボタン
  - QRコード手入力：テキストボックス
  - 照合して点検開始：実行ボタン
- 本体（点検実施ステップ）
  - QRコード：テキスト
  - 実施者名：テキストボックス
  - 実施日：テキスト
  - 対象機器：テキスト
  - 点検種別：定期点検
  - 点検メニュー：テキスト
  - 点検項目一覧
    - 項目
    - 点検内容
    - 評価（合／否 または数値入力＋単位）
  - 備考（交換部品等）：テキストボックス
  - 総合評価
    - 合格（使用可）：ボタン
    - 異常あり（使用停止へ）：ボタン
- 本体（確認ステップ）
  - 総合評価：バッジ
  - 点検対象機器（QRコード／大分類／中分類／品目／メーカー／型式）
  - 点検情報（点検種別／点検メニュー／実施者／実施日）
  - 点検項目結果
  - 備考
  - 報告書出力：ボタン
- フッター
  - 戻る
  - 完了
  - 修理申請へ

### 主な処理
- `sessionStorage` の `periodicInspectionTask` から対象タスクを取得する。
- QRコード照合後に、対象タスクの状態を `START_INSPECTION` アクションで `点検実施中` へ更新してから点検実施ステップへ進む。画面内ステップ遷移だけで完了させず、DB正本の `inspection_tasks.status` を更新する。
- `完了` 実行時に点検実績を登録し、対象タスクの状態、前回点検日、次回点検予定日、完了回数を更新する。
- `修理申請へ` は `repairRequestData` を保持し、`periodicInspectionTask` を破棄して `/repair-request` へ遷移する。
- 途中で戻る場合、QR読取ステップでは `periodicInspectionTask` を破棄して `/quotation-data-box/inspection-requests` へ戻る。

### 使用データ
- READ
  - `inspection_tasks`… 定期点検タスク
  - `inspection_menus`… 点検メニュー
  - `inspection_menu_items`… 点検項目
  - `asset_ledgers` … 対象機器情報
- CREATE
  - `inspection_results`… 定期点検実績
- UPDATE
  - `inspection_tasks`… 状態、前回点検日、次回点検予定日、完了回数

36. 日常点検オフライン準備画面（`/inspection-prep`）

### 目的
- 日常点検PWAの入口として、日常点検をオフラインで実施するための事前データダウンロードと結果同期を行う。

### 利用者
- 日常点検担当者

### 入力／表示項目
- 点検メニュー・データダウンロード
  - ダウンロード状態：テキスト（未ダウンロード／ダウンロード中／最新）
  - 最終更新：テキスト
  - データ件数：テキスト（資産件数／点検メニュー件数）
  - データをダウンロード：実行ボタン
- PWAローカルデータ状態
  - 保存済みデータの有効状態：テキスト（未取得／最新／期限切れ）
  - 保存対象：有効QR識別子付き点検対象資産、QR識別子、日常点検メニュー、点検項目、有効な資産別日常点検設定行
  - 点検開始：遷移ボタン（`/daily-inspection`。有効な保存済みデータがある場合のみ許可）
- 点検結果送信
  - 未送信データ：件数表示
  - 最終送信：日時表示
  - 接続状態：オンライン／オフライン表示
  - 点検結果を送信：実行ボタン
- フッター
  - 戻る：遷移ボタン（`/main`）
  - 点検開始：遷移ボタン（`/daily-inspection`。有効な保存済みデータがある場合のみ許可）

### 主な処理
- オンライン状態で、オフライン用の有効QR識別子付き点検対象資産、QR識別子、日常点検メニュー、点検項目、点検管理タブで有効な資産別日常点検設定行を全量ダウンロードし、PWAの端末内ストレージへ置換保存する。
- 未送信点検結果をオンライン時にサーバーへ同期する。
- 初回、期限切れ、または未ダウンロードの場合は、オンラインでデータをダウンロードするまで点検開始を許可しない。
- オンライン状態であっても、点検開始後のQR照合と点検メニュー解決は有効なダウンロード済みデータを正として行う。サーバーAPIは事前ダウンロード、同期、補助的な再検証に使う。

### 使用データ
- READ
  - `asset_ledgers` … 点検対象資産データ
  - `qr_codes` … QR識別子と資産台帳IDの紐付け
  - `inspection_menus`… 点検メニュー
  - `inspection_menu_items`… 点検項目
  - `inspection_tasks`… 有効な資産別日常点検設定行
- CREATE
  - `inspection_results`… 同期対象の点検結果

37. 点検結果画面（`/inspection-result`）

### 目的
- 点検実施結果を確認し、報告書出力と後続処理（次の点検／修理申請）へ連携する。

### 利用者
- 点検担当者、点検管理担当者

### 入力／表示項目
- 空状態表示
  - 点検結果がありません：テキスト
  - メイン画面に戻る：遷移ボタン（`/main`）
- 点検対象機器
  - QRコード
  - 大分類／中分類／品目／メーカー／型式
- 点検情報
  - 点検種別
  - 点検タイミング
  - 点検メニュー
  - 実施者
  - 実施日
  - 総合判定（合格／再点検／修理申請）
- 点検項目結果
  - 点検内容
  - 結果
- 備考
  - 備考テキスト
- フッターアクション
  - 報告書出力：ボタン
  - 次の点検へ：遷移ボタン（`/daily-inspection`）
  - 完了／修理申請へ：遷移ボタン（`/inspection-prep` / `/quotation-data-box/inspection-requests` / `/repair-request`）

### 主な処理
- `sessionStorage` から点検結果を取得して表示する。
- 定期点検結果の場合、タスク状態と次回点検予定日を更新する。
- 日常点検結果の場合、PWA内で一時保存した結果または同期後に取得した点検結果IDをもとに表示する。日常点検結果は点検管理タブの有効な日常点検設定行に紐づけて保存するが、日常点検実施時に `inspection_tasks.status`、前回点検日、次回点検予定日は更新しない。No.4の日常点検APIでは日常点検結果の参照を扱い、定期点検結果の参照・タスク更新はNo.30点検管理タブの責務とする。
- 修理申請判定時は修理依頼画面向けデータを保持し、`/repair-request` へ遷移する。
- 日常点検継続時は `/daily-inspection` へ遷移する。
- 終了時は結果種別に応じて `/inspection-prep` または `/quotation-data-box/inspection-requests` へ遷移する。
- 報告書出力（モック）を実行できる。

### 使用データ
- READ
  - `inspection_tasks`… 点検タスク状態、次回点検予定日
  - `inspection_results`… 点検結果明細
  - `applications` … 修理申請連携時の申請情報
  - `asset_documents` … 点検結果報告書（出力・保存時）
- UPDATE
  - `inspection_tasks`… 点検タスク状態、次回点検予定日

41. 保守契約見積登録画面（`/maintenance-quote-registration`）

### 目的
- 保守契約案件について、見積依頼、見積登録、契約登録を3ステップで進行し、契約情報・ドキュメント・明細登録が揃った時点で保守登録を完了する。

### 利用者
- 保守契約管理担当者

### 入力／表示項目
- ヘッダー
  - 保守契約管理：タイトル
  - 一覧に戻る：遷移ボタン（`/quotation-data-box/maintenance-contracts`）
- 進捗表示
  - STEP① 見積依頼
  - STEP② 見積登録
  - STEP③ 契約登録
- 基本情報バー
  - 保守契約No.
  - 品目
  - メーカー
  - 型式
  - 対象台数
- 左ペイン（入力エリア）
  - STEP① 見積依頼
    - 受付部署（部署名／担当者名／連絡先）：見積依頼タスクを開始するログインユーザー情報から自動表示（読み取り専用）
    - 依頼先（業者名／担当者／メール／連絡先、固定3行）
    - 行単位操作（プレビュー／依頼送信／送信済）
    - ご依頼事項：テキストエリア
    - 申請を見送る：ボタン
    - 見積依頼完了→STEP②へ：ボタン
  - STEP② 見積登録
    - 添付ファイル（PDFのみ）
    - 業者名（STEP①で入力した業者の表示）
    - 見積フェーズ（ORDER_REGISTRATION=発注登録用見積／ESTIMATE=参考見積）
    - 保存形式（電子取引／スキャナ保存／未指定）
    - 見積登録業者
      - 業者名：単一選択欄
      - 見積金額：金額入力
      - 単年度金額：金額入力
      - 会計区分：単一選択欄
    - 見積を登録：ボタン
    - 登録済み見積一覧（フェーズ／業者名／見積金額／ファイル名／削除）
    - 見積登録完了→STEP③へ：ボタン
  - STEP③ 契約登録
    - 決済No.
    - 契約グループ：テキスト
    - 契約種別：テキスト
    - 種別備考：単一選択欄
    - 契約期間：日付入力欄
    - 契約検討開始：日付入力欄
    - 各種ドキュメント登録
      - 添付ファイル（PDFのみ）
      - ドキュメント種別（契約書／その他（免責部品一覧など））
    - 明細の登録：ボタン（対象資産、点検情報、契約単価）
    - 保守登録：ボタン
- 右ペイン（プレビュー）
  - 横タブ（見積依頼／見積登録／契約登録）と印刷ボタン
  - 見積依頼タブ：見積依頼書プレビュー。対象契約に紐づく資産内容、受付部署、ご依頼事項を反映したPDFを表示する。見積依頼書PDFは表示・印刷時に都度生成し、保存しない。
  - 見積登録タブ：登録済み見積一覧を表示し、一覧の表示操作でSTEP②の添付ファイルとして登録した見積PDFのプレビューへ切り替える。プレビュー画面から一覧へ戻れる。
  - 契約登録タブ：契約情報サマリーと登録済みドキュメント一覧を表示し、一覧の表示操作でSTEP③の添付ファイルとして登録した契約書／その他ドキュメントPDFのプレビューへ切り替える。プレビュー画面から一覧へ戻れる。
  - STEP②/STEP③のアップロードPDFは1ファイル50MBまでとする。プレビューURLは一覧表示時には返さず、表示操作時に個別に取得する。
  - 印刷ボタンは表示中PDFをブラウザ印刷する。PDF未選択時は印刷不可とする。
  - 登録済み見積または登録済みドキュメントがない場合は、未登録状態と登録すべきSTEPを表示する。
- パネル境界
  - ドラッグハンドル：左右パネル幅調整

### 主な処理
- `id` パラメータは `maintenance_contracts.maintenance_contract_id` として扱い、対象契約ヘッダ、契約対象資産、保守契約RFQ、依頼先、登録済み見積、添付ドキュメントを読み込む。
- 保守契約の進捗正本は `maintenance_contracts.status` とし、画面上の STEP①〜③ はステータスから算出する。保存ステータスは `見積依頼 / 見積依頼済 / 見積登録済 / 完了 / 申請見送り` を基本とする。
- ステータスと画面ステップの対応は、`見積依頼=STEP①`、`見積依頼済=STEP②`、`見積登録済=STEP③`、`完了=完了表示`、`申請見送り=終端表示` とする。現行モック上の `currentStep` 相当の値は画面表示・操作制御用の派生値であり、DB/APIの保存正本にはしない。
- STEP①では `rfqs.management_type='MAINTENANCE'`、`rfqs.workflow_type='RFQ'`、`rfqs.status='見積依頼'` のRFQを対象契約に1件作成または取得し、依頼先を `rfq_vendors` に保持する。個別の `依頼送信` 実行時に対象 `rfq_vendors.request_status='SENT'`、`requested_at`、`requested_by_user_id` を更新する。
- STEP①の受付部署（部署名／担当者名／連絡先）は、見積依頼タスクを開始するログインユーザー情報から自動表示し、画面入力は行わない。APIではリクエスト本文の受付部署情報を正本にせず、認証コンテキストのログインユーザーから所属部署、ユーザー名、電話番号を補完して `maintenance_contracts.reception_department_name` / `reception_person_name` / `reception_contact` へ保存する。
- STEP①の `見積依頼完了→STEP②へ` は、少なくとも1社の `rfq_vendors.request_status='SENT'` が存在する場合だけ許可し、`maintenance_contracts.status` を `見積依頼済`、`rfqs.status` を `見積依頼済` へ遷移させる。`申請を見送る` 実行時は確認後に `maintenance_contracts.status='申請見送り'` へ遷移し、RFQが作成済みの場合は `rfqs.status='申請を見送る'` へ終端化する。未送信の `rfq_vendors.request_status='DRAFT'` は `CANCELED` へ更新し、送信済み行は送信履歴として保持したまま一覧へ戻る。
- STEP②ではPDF添付ファイル、見積フェーズ、保存形式、業者、見積金額、単年度金額、会計区分を登録し、`quotations` と `application_documents(owner_type='QUOTATION')` に保存する。見積フェーズは `ORDER_REGISTRATION`（発注登録用見積）/ `ESTIMATE`（参考見積）とし、`見積登録完了→STEP③へ` は ORDER_REGISTRATION が1件以上ある場合だけ許可する。見積登録完了時は `maintenance_contracts.status='見積登録済'`、`rfqs.status='見積DB登録済'` とする。STEP②のアップロード・右ペインプレビュー対象はPDFのみ、1ファイル50MBまでとする。
- STEP③では決済No.、契約グループ、契約種別、種別備考、契約開始日、契約終了日、契約検討開始、採用見積、契約書等のドキュメント、対象資産明細を登録する。契約開始日・契約終了日は必須とし、契約終了日は契約開始日以降でなければならない。採用見積は未削除かつ `quotation_phase='ORDER_REGISTRATION'` の `quotations` から1件選択し、`quotations.status='ORDER_SELECTED'` とする。契約業者ID・契約業者名・担当者・メール、契約金額、単年度金額は採用見積から契約時点スナップショットとして `maintenance_contracts` へ転記する。
- STEP③の明細登録では、対象資産ごとに部署情報・商品情報を表示し、点検グループ名、点検種別、点検周期、年間点検回数、部品免責、免責金額、オンコール、リモート、法定点検、契約単価、コメントを `maintenance_contract_assets` へ保存する。点検種別は保守契約に基づくメーカー保守のみを対象とし、院内定期点検・院内スポット点検は保守契約登録では扱わない。明細登録モーダルに保証期間は表示せず、保証期間を点検予定日算出に使用しない。明細登録自体は `保守登録` の前提として必須だが、点検情報・契約単価の個別入力は任意とする。明細登録では契約対象資産の追加も可能とし、同一契約内の資産重複は禁止する。
- STEP③では契約書・免責部品一覧などのPDFドキュメントを `application_documents(owner_type='RFQ', document_category='CONTRACT')` に保存する。ドキュメント種別は画面の2択のみとし、`契約書` は `document_type='契約書'`、`その他（免責部品一覧など）` は `document_type='その他'` として保存する。画面側で免責部品一覧などの細分種別選択は行わない。STEP③のアップロード・右ペインプレビュー対象はPDFのみ、1ファイル50MBまでとする。`保守登録` 実行時に、採用見積、契約開始日・契約終了日、明細登録済みの対象資産1件以上、契約書またはその他契約補助資料1件以上が揃っていることを確認し、`maintenance_contracts.status` を `完了` へ遷移させて一覧へ戻る。
- `保守登録` 実行時、対象資産明細にメーカー保守が設定されている場合のみ点検管理へメーカー保守タスクを作成または更新する。初期は日程未定を許可し、`next_inspection_on=NULL`、初期 `status='点検日調整'` とする。院内定期点検、院内スポット点検、日常点検は保守契約管理から作成しない。保守契約未登録の資産は、保守契約起点では点検管理へ連携しない。
- 見積書、契約書などのファイルメタデータ正本は `application_documents` とし、`asset_documents` は参照互換VIEWとしてのみ利用する。見積依頼書PDFは都度生成のため `application_documents` へ保存しない。
- 右ペインは表示中STEPに連動して初期表示を切り替える。STEP①完了後は見積登録タブ、STEP②完了後は契約登録タブを表示する。利用者は右ペインのタブ操作で各プレビューへ切り替えられる。
- 保守契約管理の二重登録・二重状態遷移が発生し得る更新操作、および見積書・契約書・契約内容見直し資料のS3保存を伴う更新操作には「廃棄・修理・保守管理の更新API共通方針」を適用する。

### 使用データ
- READ
  - `asset_ledgers` … 契約対象資産の属性、設置情報
  - `maintenance_contracts`… 保守契約ヘッダー
  - `maintenance_contract_assets`… 契約対象資産別設定
  - `rfqs` … 保守契約RFQヘッダー
  - `rfq_vendors` … 見積依頼先
  - `quotations` … 保守見積ヘッダー
  - `application_documents` / `asset_documents` … 見積ファイル、契約書、補助資料（登録・更新は `application_documents`、一覧参照は互換VIEWも可）
- CREATE
  - `rfqs` … 保守契約RFQヘッダー
  - `rfq_vendors` … 見積依頼先
  - `quotations` … 保守見積ヘッダー
  - `application_documents` … 見積ファイル、契約書、補助資料
- UPDATE
  - `maintenance_contracts`… 保守契約ヘッダー
  - `rfqs` … 保守契約RFQ状態
  - `rfq_vendors` … 依頼送信状態

42. メーカー保守 点検結果登録画面（`/maker-maintenance-result`）

### 目的
- メーカー保守点検タスクに対して、点検結果と費用内訳を登録する。

### 利用者
- 点検管理担当者、保守契約担当者

### 入力／表示項目
- ヘッダー
  - メーカー保守 点検結果登録：タイトル
- 対象機器情報
  - 保守・点検グループ名
  - QRコード相当の識別子
  - 品目
  - メーカー
  - 型式
- 登録フォーム
  - 添付ファイル（PDF/画像）
  - ドキュメント種別（点検報告書／その他）
    - その他選択時のファイル名：テキストボックス
  - 点検実施日
  - 点検業者
    - 点検業者：テキストボックス
    - 担当者：テキストボックス
    - 連絡先：テキストボックス
  - 発生費用（複数行）
    - 発生費用種別（部品交換／作業 等）
    - 概要
    - 金額
    - 行追加／削除
  - 合計金額表示
- 右ペイン
  - 添付ファイルプレビュー（PDF Preview）
  - リサイズ可能な左右分割
- フッター
  - キャンセル：遷移ボタン
  - 点検記録を登録：実行ボタン

### 主な処理
- `sessionStorage` から対象タスクを取得する。
- 入力した費用行から部品費・作業費・合計を算出する。
- 点検実績レコードを登録し、対象タスクを削除する。
- 登録後に点検管理一覧（`/quotation-data-box/inspection-requests`）へ戻る。

### 使用データ
- READ
  - `inspection_tasks`… メーカー保守タスク
  - `inspection_results`… 点検結果、費用内訳
  - `asset_documents` … 点検報告書添付ファイル
  - `asset_ledgers` … 対象機器情報
- CREATE
  - `inspection_results`… 点検結果、費用内訳
  - `asset_documents` … 点検報告書添付ファイル
- DELETE
  - `inspection_tasks`… メーカー保守タスク

46. 点検管理タブ画面（`/quotation-data-box/inspection-requests`）

### 目的
- 点検メニューの作成、定期点検タスクの一覧・実施・日程調整・結果登録・出力、および日常点検の資産別設定の一覧・変更・解除を一元管理する。日常点検の実施自体は任意のタイミングで行うためメイン画面の点検導線から実施するが、資産への日常点検メニュー紐づけ後の管理CRUDは点検管理タブで扱う。

### 利用者
- 点検管理担当者、点検実施担当者

### 入力／表示項目
- ヘッダー／サブタブ
  - タスク管理：タイトル
  - サブタブナビ（点検管理タブを選択）
- 操作ボタン
  - 点検メニュー登録：モーダル表示
  - 点検管理登録（資産一覧画面で選択した原本資産から起動）：モーダル表示
  - 点検予定表の出力：CSV出力ボタン
- フィルター
  - 点検日（全て／点検超過／点検月／点検1ヶ月前）
  - 点検種別（院内点検／メーカー点検／スポット点検／日常点検）
  - 点検グループ名
  - 貸出状況（貸出中／貸出中以外）
  - フィルタークリア
- 一覧テーブル
  - 設置情報（部門、部署）
  - 商品情報（QRコード、品目、メーカー、型式）
  - 貸出状況（ステータス）
  - 点検情報（種別、点検メニュー、点検周期、前回点検日、次回点検予定、ステータス）
    - 定期点検行: 定期点検メニュー、点検周期、前回点検日、次回点検予定、ステータスを表示する。
    - 日常点検行: 使用前／使用中／使用後の設定メニューを表示し、点検周期、前回点検日、次回点検予定、ステータスは `-` 表示とする。
  - 操作
    - Action（定期点検系のみ。日常点検行には表示しない。日程調整はメーカー点検・スポット点検、スキップは周期を持つ点検のみ表示する）
    - 設定変更
    - 設定解除
    - カルテ
- モーダル
  - 点検メニュー登録
  - 点検管理登録
  - 点検日程調整

### 主な処理
- 定期点検タスクと日常点検設定行を条件で絞り込む。
- 点検日フィルターは定期点検行にのみ適用し、日常点検行は点検日を持たないため点検日条件では除外または `全て` の場合のみ表示する。保存ステータスは `点検月超過 / 点検週 / 点検月 / 点検1ヶ月前 / 点検Nヶ月前 / 点検実施中 / 点検完了 / 再点検 / 点検日調整` を `inspection_task_status_definitions` で管理する。
- Phase1の点検管理タブAPIの絞り込み条件は、点検日区分、点検種別、点検グループ名、貸出状況を正本とする。Category / 大分類 / 中分類 / 品目の階層フィルターはPhase1必須条件にしない。
- 点検種別フィルターの表示ラベルは `院内点検` / `メーカー点検` / `スポット点検` / `日常点検` とし、DB/API保存値は `inspection_tasks.inspection_type` の `院内定期点検` / `メーカー保守` / `院内スポット点検` / `日常点検` へ変換する。
- 点検メニュー登録では `inspection_menus.menu_type='PERIODIC' / 'DAILY'`、日常点検の場合は `daily_timing`、定期点検の場合は `cycle_months`、および `inspection_menu_items` を登録できる。登録された日常点検メニューは `/inspection-prep` のPWAダウンロード対象となる。
- 点検管理登録は資産一覧画面の `点検管理登録` ボタンから選択した原本資産単位で起動し、対象資産の大分類・中分類・品目まで一致する点検メニューのみ適用できる。同施設内に同じ大分類・中分類・品目の資産が複数存在しても自動で全件へ適用せず、選択された原本資産ごとに `inspection_tasks` を作成・更新する。
- 定期点検メニューを適用する場合は、1資産・1定期点検メニューにつき `inspection_tasks` を1行作成する。1資産に複数の定期点検メニューを登録でき、同一資産・同一定期点検メニューの有効行の重複登録は不可とする。
- スポット点検は点検周期を持たない。点検管理登録でスポット点検タスクを作成した時点では日程未定を許可し、Action の `日程調整` で点検予定日を設定する。周期による次回予定日の自動算出は行わない。
- 日常点検メニューを適用する場合は、1資産につき `inspection_type='日常点検'` の日常点検設定行を1行作成または更新し、`inspection_tasks.daily_menu_before_id` / `daily_menu_during_id` / `daily_menu_after_id` を保持する。同一資産の日常点検設定の有効行は1行のみ許可する。
- 点検管理タブ一覧では日常点検設定行も表示し、設定変更から使用前／使用中／使用後メニューの変更や一部解除を行う。設定解除では日常点検設定行を無効化し、以降の `/inspection-prep` PWAダウンロード対象から除外する。過去の点検結果は削除しない。
- 日常点検の実施導線はメイン画面の点検ボタンから `/inspection-prep`、点検開始後に `/daily-inspection` とし、QR読取、点検実施、未送信キュー、同期は No.4 日常点検の責務とする。点検管理タブの日常点検行では `点検実施` / `日程調整` / `スキップ` を表示しない。
- 定期点検行の `点検実施` は `/periodic-inspection` へ遷移する。
- `日程調整` は点検日程調整モーダルを開き、点検予定日を更新する。スポット点検ではこの操作で初回予定日を設定する。
- `スキップ` は周期を持つ院内定期点検またはメーカー点検で表示する。スポット点検は点検周期を持たないためスキップ対象外とし、予定日を変更する場合は `日程調整` を使用する。
- `結果登録` はメーカー保守タスクのみ `/maker-maintenance-result` へ連携し、それ以外は未実装アラートとする。
- `スキップ` は周期を持つ対象タスクの次回点検予定日を再計算し、再計算後のステータスへ更新する。スキップ専用ステータスは保持しない。
- 点検予定表をCSV出力する。日常点検行は予定日を持たないため、定期点検予定表の対象外とする。

### 使用データ
- READ
  - `inspection_tasks`… 定期点検タスク、日常点検設定行、次回予定日、状態
  - `inspection_menus`… 点検メニュー
  - `inspection_menu_items`… 点検項目
  - `inspection_results`… 実施結果
  - `asset_ledgers` … 対象機器情報
- CREATE
  - `inspection_tasks`… 定期点検タスク、日常点検設定行、次回予定日、状態
  - `inspection_results`… 実施結果
- UPDATE
  - `inspection_tasks`… 定期点検タスク、日常点検設定行、次回予定日、状態、有効/解除状態
  - `inspection_results`… 実施結果

49. 保守契約管理タブ画面（`/quotation-data-box/maintenance-contracts`）

### 目的
- 保守契約の進捗を一覧管理し、契約グループ詳細から対象資産と点検設定を運用する。

### 利用者
- 保守契約管理担当者

### 入力／表示項目
- ヘッダー／サブタブ
  - タスク管理：タイトル
  - サブタブナビ（保守契約管理タブを選択）
- 上部操作
  - 保守契約登録：ボタン（資産選択なしで保守契約登録モーダルを表示）
- サマリー
  - 登録件数：テキスト
- 一覧テーブル
  - 保守契約No.（現行モックの列見出しは申請No.）
  - 契約グループ名
  - 契約種別（保守契約／定期点検／スポット契約／借用契約／その他）
  - 種別備考
  - 契約日
  - 契約期間
  - 業者情報（契約業者、担当、mail、連絡先）
  - 契約金額
  - 単年度金額
  - ステータス／期限（契約終了日起点）
  - 操作（見積依頼／見積登録／契約登録）
  - フリーコメント
- モーダル
  - フリーコメント編集
  - 契約グループ詳細
    - 部署情報・商品情報・点検情報の資産一覧（閲覧のみ）
    - 契約終了日を過ぎていない完了レコードの場合のみ、契約内容見直し、契約更新
  - 契約内容見直し
    - 廃棄/除外対象資産の選択
    - 追加対象資産の検索・追加
    - 見直し後契約金額
    - 見直し理由
    - 契約変更覚書等の関連ドキュメント（任意）

### 主な処理
- 保守契約登録は `applications` を作成せず、`maintenance_contracts` と `maintenance_contract_assets` を直接作成する。`applications.application_type` に `MAINTENANCE` は持たせない。
- 資産一覧から1件以上の資産を選択して `保守契約登録` を押下した場合は、選択資産を初期選択した状態で保守契約登録モーダルを表示する。タスク管理タブ上の `保守契約登録` から起動した場合は、モーダル内の資産検索で対象資産を選択してから契約情報を入力する。
- 保守契約登録モーダルでは、契約グループ名、契約種別、契約検討開始日、コメント、対象資産を入力する。登録時は `maintenance_contracts.status='見積依頼'`、`maintenance_contracts.contract_review_start_on=入力値` として契約ヘッダを作成し、選択資産ごとに `maintenance_contract_assets` を作成する。
- 同一契約グループ内に同一 `asset_ledger_id` の有効な契約対象資産を重複登録してはならない。複数資産の登録は全件成功または全件失敗とし、部分登録は行わない。
- ステータスに応じて次アクション（見積依頼／見積登録／契約登録）を出し分ける。`完了` / `申請見送り` は終端状態とし、一覧上の次アクションは表示しない。
- 保守契約管理タブの一覧には、検索欄、ステータスフィルター、契約種別フィルター、期限切れ表示切替を設けない。
- タスク管理側の保守契約一覧は、`見積依頼` / `見積依頼済` / `見積登録済` と `完了` のうち、契約終了日が未設定または業務日以降の契約を表示する。契約終了日を過ぎたレコードと `申請見送り` は一覧から除外する。既定並び順は保守契約No.（画面上の申請No.）昇順とする。
- 契約期限の近さに応じた状態表示を行う。状態表示は契約終了日を基準とし、6ヶ月以内は `契約期間終了 Nヶ月前` とする。期限列は契約終了日を基準に `N日前` として表示し、30日以内は警告表示とする。契約終了日を過ぎたレコードは一覧対象外とする。
- 行ダブルクリックで契約グループ詳細モーダルを表示する。詳細モーダルは閲覧専用とし、部署情報・商品情報・点検情報を表示する。点検情報や契約単価の編集、通常の対象資産追加は保守契約見積登録画面のSTEP③明細登録で行う。
- 一覧に表示される契約終了日を過ぎていない完了レコードの詳細モーダルでは `契約内容見直し` と `契約更新` を表示する。進行中レコード、申請見送りレコードでは表示しない。
- `契約更新` は、元契約を再オープンせず、部署情報・商品情報・対象資産を複製した新しい保守契約グループを作成する。新契約の契約グループ名は元契約の契約グループ名に `（更新）` を付けて自動生成し、契約種別と種別備考は元契約から引き継ぐ。`renewal_source_maintenance_contract_id` に元契約IDを保持し、初期ステータス `見積依頼` から開始する。見積依頼先、登録済み見積、採用見積、契約業者、契約金額、契約期間、契約書・添付ドキュメント、点検情報、契約単価は複製しない。
- `契約内容見直し` は、契約終了日を過ぎていない完了レコードに対して、既存契約資産の廃棄/除外と新規資産追加の両方を扱う。除外対象または追加対象のいずれか1件以上、見直し後契約金額、見直し理由を必須とし、契約変更覚書等の関連ドキュメントは任意で添付できる。除外対象は `maintenance_contract_assets.excluded_flag=true` とし、追加対象は同一契約の `maintenance_contract_assets` に新規作成する。同一契約内で同一 `asset_ledger_id` を重複させてはならない。
- 契約内容見直しは契約終了日を過ぎていない完了契約の変更履歴として扱い、`maintenance_contracts.status` は `完了` のまま維持する。見直し後契約金額は `maintenance_contracts.contract_amount_excl_tax` に反映し、変更前後の金額・理由・追加/除外資産を契約見直し履歴として保持する。関連ドキュメントが添付された場合は、そのメタデータも契約見直し履歴に紐づけて保持する。

### 使用データ
- READ
  - `asset_ledgers` … 資産属性、設置情報
  - `rfqs` / `rfq_vendors` … 見積依頼情報
  - `quotations` … 見積情報
  - `quotation_items` … 見積明細
  - `maintenance_contracts`… 契約ヘッダー
  - `maintenance_contract_assets`… 契約対象資産別設定
- CREATE
  - `maintenance_contracts`… 契約ヘッダー
  - `maintenance_contract_assets`… 契約対象資産別設定
  - `maintenance_contract_reviews` … 契約内容見直し履歴
  - `maintenance_contract_review_assets` … 契約内容見直し時の追加・除外資産履歴
  - `application_documents` … 契約内容見直しで関連ドキュメントが任意添付された場合のファイルメタデータ
  - `inspection_tasks` … 点検管理リスト登録時の点検タスク
- UPDATE
  - `maintenance_contracts`… 契約ヘッダー
  - `maintenance_contract_assets`… 契約対象資産別設定
  - `inspection_tasks` … 同一契約由来タスクの更新

### リダイレクト・互換導線

45. 廃棄管理リダイレクト画面（`/quotation-data-box/disposal-management`）

### 目的
- 旧廃棄管理URLアクセスを、移動・廃棄管理統合タブへ正規化する。

### 利用者
- 全ユーザー（遷移経路上で利用）

### 入力／表示項目
- 本体
  - 表示なし（サーバー側で即時リダイレクト）

### 主な処理
- 画面アクセス時に `redirect('/quotation-data-box/transfer-management')` を実行する。
- 単独の廃棄管理画面は表示せず、移動・廃棄管理タブに処理を集約する。
- 現行モックに当該旧URLの実画面が存在しない場合も、API上は旧URL互換の正規化導線として扱う。廃棄業務API本体は移動・廃棄管理タブの責務で定義する。

### 使用データ
- READ
  - なし（遷移制御のみ）

52. 購入見積明細リダイレクト画面（`/quotation-data-box/purchase-quotations`）

### 目的
- 購入見積明細の旧URLアクセスを、見積管理画面へ正規化する。

### 利用者
- 全ユーザー（遷移経路上で利用）

### 入力／表示項目
- 本体
  - リダイレクト中...：テキスト

### 主な処理
- 画面表示時に `router.replace('/quotation-management')` を実行する。
- 購入見積明細は独立画面を持たず、見積管理画面の購入タブで参照する。

### 使用データ
- READ
  - なし（遷移制御のみ）

53. 見積明細リダイレクト画面（`/quotation-data-box/quotations`）

### 目的
- 旧URLアクセスを新URL（リモデル見積明細）へ統一する。

### 利用者
- 全ユーザー（遷移経路上で利用）

### 入力／表示項目
- 本体
  - リダイレクト中...：テキスト

### 主な処理
- 画面表示時に `router.replace('/quotation-data-box/remodel-quotations')` を実行する。
- 履歴を置換して旧URLを残さない。

### 使用データ
- READ
  - なし（遷移制御のみ）

56. リモデル見積明細リダイレクト画面（`/quotation-data-box/remodel-quotations`）

### 目的
- リモデル見積明細の旧URLアクセスを、見積管理画面へ正規化する。

### 利用者
- 全ユーザー（遷移経路上で利用）

### 入力／表示項目
- 本体
  - リダイレクト中...：テキスト

### 主な処理
- 画面表示時に `router.replace('/quotation-management')` を実行する。
- リモデル見積明細は独立画面を持たず、見積管理画面のリモデルタブで参照する。

### 使用データ
- READ
  - なし（遷移制御のみ）

### 修理

#### 修理申請/修理管理の共通整理
- メニュー画面から利用する修理申請（`/repair-request`）と、タスク管理配下の修理管理（`/quotation-data-box/repair-requests`、`/repair-task`）は別機能・別API責務として管理する。修理申請起票は `repair_request_create`、修理管理タブと修理タスク操作は `repair_management` の実効 `feature_code` で判定する。
- 修理申請を含む申請系の申請部署・申請者・申請者連絡先は、入力工数削減のためログインユーザー情報から自動取得する。APIではリクエスト本文の申請者情報を正本にせず、認証コンテキストから `applications.requested_by_user_id` / `requested_by_name` / `requested_by_department_name` / `requested_by_contact` を設定する。
- 修理申請は、システム上の資産台帳に登録済みの資産だけでなく、未登録資産も受け付ける。未登録資産は資産台帳 `asset_ledgers` へ登録せず、修理申請内の手入力情報として `repair_request_details.manual_*` と `application_assets` の表示用スナップショットへ保持する。
- 本システム未登録資産の対象スコープは、`修理申請` と `修理申請経由の廃棄申請` のみとする。未登録資産の廃棄申請はイレギュラー運用のため、修理申請で修理不能となった場合に修理申請経由で廃棄申請へ接続する。修理申請を経由しない未登録資産の単独廃棄申請は扱わない。
- 申請却下と修理不能による廃棄申請接続はいずれも `applications.status='却下'` を保存正本とする。モックに却下理由入力UIはないため履歴コメント入力は要求せず、通常却下は `application_task_steps.completion_reason='REJECTED'`、修理不能は `UNREPAIRABLE` で内部識別する。
- 院内修理はモックに合わせ、専用の保存ステータスを追加しない。修理管理一覧の申請内容モーダルで院内対応を選択した場合は `repair_request_details.repair_category='IN_HOUSE'` を保持し、`applications.status='納期確定'` としてSTEP3へ進める。外部見積・発注に相当する工程は `application_task_steps` でスキップ扱いにする。

57. 修理管理タブ画面（`/quotation-data-box/repair-requests`）

### 目的
- 修理依頼の申請受付とタスク管理リストを一体で管理し、院内対応／外部依頼の振り分けと後続タスク遷移を行う。

### 利用者
- 修理管理担当者

### 入力／表示項目
- ヘッダー／サブタブ
  - タスク管理：タイトル
  - サブタブナビ（修理管理タブを選択）
- セクション① 申請受付
  - 未処理件数表示
  - 一覧テーブル
    - 選択
    - 申請日
    - 申請No.
    - 部門名
    - 部署名
    - 室名
    - QRラベル
    - 品目
    - メーカー
    - 型式
    - 所属部署
    - 氏名
    - 連絡先
    - 申請内容：ボタン
- セクション② 修理 タスク管理リスト
  - ステップタブ
    - すべて
    - ①見積依頼
    - ②見積登録・発注
    - ③作業日登録
    - ④完了登録
  - フィルター
    - 修理区分
    - 代替品未返却で絞り込む
    - クリア
  - 一覧テーブル
    - 修理区分
    - 申請日
    - 申請依頼No.
    - QRラベル
    - 品名
    - メーカー名
    - 申請部署
    - 氏名
    - 連絡先
    - 業者名
    - 業者担当者
    - 業者連絡先（電話番号）
    - ステータス（代替機未返却バッジを含む）
    - 期限
    - 操作（見積依頼／見積登録・発注／削除／作業日登録／完了登録）
- 申請詳細モーダル
  - 依頼情報
  - 機器情報
  - 症状・代替機：申請時の `alternative_device_status` を参照し、`NOT_NEEDED` は「不要」、`NEEDED` / `REQUESTED` は「必要」と表示
  - 印刷
  - 院内対応
  - 外部依頼

### 主な処理
- 申請受付一覧には、`applications.status='新規申請'` かつ `repair_request_details.repair_category IS NULL` の未受付申請だけを表示し、この条件に一致する件数を未処理件数とする。
- 申請受付から修理依頼詳細を確認し、`院内対応` または `外部依頼` を選んでタスク管理リストへ追加する。受付判定後は `repair_category IN ('IN_HOUSE','OUTSOURCED')` をタスク管理リストの対象とし、申請受付一覧には残さない。
- `repair_category='OUTSOURCED'` は、受付後も `applications.status='新規申請'` を維持するが、未受付申請ではなくSTEP1「見積依頼」の修理タスクとして表示する。`repair_category='IN_HOUSE'` はSTEP1・STEP2をスキップし、STEP3「作業日登録」の修理タスクとして表示する。
- ステップタブ、修理区分、代替品未返却フラグでタスクリストを絞り込む。
- ステータスに応じて操作ボタンを切り替える。
- 修理タスクの削除は `見積登録済` かつ発注前に限り、`applications.deleted_at` を設定して一覧から除外する。発注済み以降は削除不可とし、画面では削除ボタンを表示しない。紐づく未発注RFQ、依頼先、未採用見積、見積明細は論理削除し、`rfq_applications` と添付メタデータは監査証跡として保持する。
- 操作ボタン押下で `repair-task?id=...` へ遷移する。
- 修理管理タブおよび修理タスク操作は `repair_management` の実効 `feature_code` で認可する。メニューの修理申請起票（`repair_request_create`）とは分離する。
- 修理区分の保存値は `IN_HOUSE` / `OUTSOURCED` を正本とし、画面表示では `院内対応` / `外部依頼` または `院内修理` / `院外修理` の表記に変換する。
- 一覧タブ上の表示ラベルはモックに合わせるが、DB/APIの保存ステータスは `application_status_definitions` の `REPAIR` を正本とする。表示上の `見積依頼` は保存ステータス `新規申請`、表示上の `発注登録済` は保存ステータス `発注済`、表示上の `作業日確定` は保存ステータス `納期確定` に対応する。
- 修理タスク管理リストの期限列は、一覧APIが返す期限ラベルと日付を組み合わせて表示する。`新規申請` と `見積登録済` はラベル・日付とも未設定、`見積依頼済` はラベルを「見積提出期限」、日付を有効な修理見積依頼先（`request_status IN ('SENT','REPLIED')`、未削除）の `rfq_vendors.due_on` の最小値、`発注済` は `pickup_required_flag=true` の場合だけラベルを「引取日」、日付を `pickup_on`、`納期確定` と旧データの `検収登録` はラベルを「納入予定日」、日付を `work_planned_on` とする。対象日付がNULLの場合は画面で `－` を表示する。`完了` / `却下` は一覧へ返さず、代替機の納品日・返却予定日は期限列の算出に使用しない。
- 修理申請の起票APIは `6. 修理申請` を正本とし、修理管理タブでは起票済みの `applications.application_type='REPAIR'` 申請を受付以降の管理対象として扱う。
- 日常点検・定期点検から修理依頼へ遷移する場合の初期値引き継ぎと保存は `6. 修理申請` のAPIで扱い、修理管理タブでは作成済み申請の一覧・詳細・後続タスク進行を扱う。
- 修理不能から廃棄申請へ接続する場合は、登録済み資産と未登録資産の両方を対象とし、作成する廃棄申請の `disposal_application_details.related_repair_application_id` に元修理申請IDを保持する。元修理申請は `却下` とし、`application_task_steps.completion_reason='UNREPAIRABLE'` で通常却下と区別する。未登録資産の場合も資産台帳 `asset_ledgers` へは登録せず、修理申請内の手入力情報と申請明細スナップショットを廃棄対象物品情報として引き継ぐ。

### 使用データ
- READ
  - `applications` … 修理依頼ヘッダー、申請者情報、状態、論理削除状態
  - `application_assets` … 修理対象機器
  - `repair_request_details` … 修理区分、代替機返却状態、受付情報、主依頼先業者の一覧表示用スナップショット、最短見積提出期限、商品引取情報、作業完了予定日
  - `application_task_steps` … 現在STEP、完了・スキップ状態、操作可否
  - `application_status_histories` … 状態遷移
  - `rfqs` / `rfq_applications` / `rfq_vendors` … 院外修理RFQ、修理申請との紐づけ、依頼業者・担当者・電話番号・メールアドレス
  - `quotations` … 見積登録状況、発注登録用見積の有無
  - `orders` … 発注済み判定、削除可否
  - `application_documents` / `asset_documents` … 修理関連添付の正本と参照用互換VIEW
- CREATE
  - `rfqs` / `rfq_applications` … 外部依頼受付時の修理RFQと修理申請の紐づけ
  - `application_task_steps` … 院内／院外判定後の初期工程、スキップ工程
  - `application_status_histories` … 院内受付等で申請状態を変更した場合の状態履歴
  - `rfq_status_histories` … 外部依頼受付時に作成した修理RFQの初期状態履歴
- UPDATE
  - `applications` … 受付判定後の状態、修理タスク削除時の論理削除
  - `repair_request_details` … 修理区分、現在の受付情報、初回受付確定日時
  - `application_task_steps` … 現在工程、完了・スキップ状態
  - `rfqs` / `rfq_vendors` / `quotations` / `quotation_items` … 修理タスク削除時の関連データ論理削除

61. 修理依頼画面（`/repair-request`）

### 目的
- 現場から修理依頼を起票し、修理管理フローへ引き渡す。

### 利用者
- 現場担当者、病棟スタッフ、ME室

### 入力／表示項目
- ヘッダー
  - 戻る：遷移ボタン（`/main`）
  - 修理依頼：タイトル
- 入力フォーム
  - 1. 依頼情報
    - 修理依頼No.（自動）
    - 依頼日（自動）
    - 依頼時間（自動）
    - 申請部署：ログインユーザー情報から自動表示
    - 申請者：ログインユーザー情報から自動表示
    - 申請者連絡先：ログインユーザー情報から自動表示
  - 2. 機器情報
    - 登録済み資産／未登録資産：切替
    - 登録済み資産
      - QRラベル：テキストボックス
      - 読取：QR読取ボタン
      - 取得機器情報（品目、メーカー、型式、シリアルNo.、設置部署、室名、写真プレースホルダ）
    - 未登録資産
      - 品目
      - メーカー
      - 型式
      - シリアルNo.
      - 設置部署
      - 室名
    - 機器写真
      - 写真を撮影・選択して添付
      - 添付写真一覧
      - 写真削除
  - 3. 症状
    - 症状詳細：テキストエリア
  - 4. 代替機
    - 不要／必要／依頼済
  - 5. フリーコメント
    - テキストエリア
  - 記載内容を確認する：ボタン
- 確認表示
  - 入力済みの依頼情報、機器情報、症状、代替機、フリーコメント、添付写真
  - 修理依頼を送信する：実行ボタン
- 完了モーダル
  - 修理依頼送信完了
  - 修理依頼No.
  - 案内文（修理ステータス画面で進捗確認）
  - メイン画面へ戻る
  - 続けて入力する
- 確認ダイアログ
  - メイン画面に戻る（入力破棄確認）

### 主な処理
- 必須項目（症状、機器情報）を検証して確認表示へ進む。
- 登録済み資産はQR読み取りで機器情報を自動入力する。
- 未登録資産は品目、メーカー、型式、シリアルNo.、設置部署、室名を手入力し、資産台帳には登録しない。
- 機器写真は登録済み資産／未登録資産のどちらでも添付できる。
- 修理依頼時に撮影・添付した写真は `application_documents` の `owner_type='APPLICATION'` または `owner_type='APPLICATION_ASSET'`、`document_category='PHOTO'` として保持する。
- 確認表示から送信成功後は完了モーダルを表示し、メイン画面へ戻るか連続入力を選択できる。
- 修理申請起票は `repair_request_create` の実効 `feature_code` で認可し、修理管理タブの `repair_management` とは分離する。
- 修理申請APIはメニュー画面から利用する起票機能として独立管理し、修理管理APIには内包しない。
- 申請部署、申請者、申請者連絡先はログインユーザー情報からサーバー側で補完し、`applications` へ保存する。
- 修理依頼起票時の保存ステータスは `applications.status='新規申請'` を正本とする。画面表示上の `依頼受付` 等の文言は保存値にしない。
- 修理依頼画面の代替機選択は `repair_request_details.alternative_device_status` に `NOT_NEEDED` / `NEEDED` / `REQUESTED` のいずれかで保存する申請時点値とし、後続の修理管理STEP1では上書きしない。

### 使用データ
- READ
  - `applications` … 修理依頼申請ヘッダー
  - `application_assets` … 修理対象機器
  - `asset_ledgers` … 登録済み資産の機器情報
  - `asset_photos` … 機器写真
  - `users` … 申請者情報
- CREATE
  - `applications` … 修理依頼申請ヘッダー
  - `application_assets` … 修理対象機器。登録済み資産は `asset_ledger_id` を保持し、未登録資産は `asset_ledger_id` を保持せず表示用スナップショットを保存する
  - `repair_request_details` … 症状、代替機要否、フリーコメント、点検結果連携情報。修理区分は修理管理STEP1で更新し、起票時は未設定とする
  - `application_documents` … 修理依頼時の機器写真/添付メタデータ
  - `application_status_histories` … 初期ステータス履歴

62. 修理申請管理タスク画面（`/repair-task`）

### 目的
- 修理依頼を受付から完了まで4ステップで進行し、院内／院外判定、見積登録、発注、作業完了予定日、完了書類登録およびタスク完了を管理する。

### 利用者
- 修理管理担当者

### 入力／表示項目
- ヘッダー
  - 修理申請管理：タイトル
  - 一覧に戻る：遷移ボタン（`/quotation-data-box/repair-requests`）
- 申請情報行
  - 対応区分バッジ：院外対応
  - 申請No.
  - 申請部署
  - 申請担当者
  - 連絡先
  - QRコード
  - 品目
  - メーカー名
  - 型式
- 画面遷移前提
  - 院内対応／外部依頼の選択は、修理管理一覧の申請内容モーダルで行う
  - 本画面では選択済みの対応区分を表示する
- ステップインジケーター
  - STEP1 見積依頼
  - STEP2 見積登録・発注
  - STEP3 作業日登録
  - STEP4 完了登録
- 受付情報カード（STEP1見出しの外側）
  - 受付担当者：氏名から選択する。受付担当者候補は、対象施設への有効な担当割当と修理管理権限を持つ有効な病院ユーザーまたはSHIPユーザーとし、共有システム管理者アカウントは候補に含めない
  - 初期表示：通常アカウントではログインユーザーを選択済みとする。共有システム管理者アカウントでは通常アカウントの担当者を選択する
  - 受付部署：選択した担当者の `users.section_name` を自動表示する。未設定の場合は空欄を許容し、`department_name` へフォールバックしない
  - 受付連絡先：選択した担当者の `users.phone_number` を自動表示する。未設定の場合は空欄を許容し、申請者連絡先やメールアドレスへフォールバックしない
  - 受付中のタスクでは担当者を変更可能とし、受付部署・受付連絡先は選択した担当者に連動して表示する。完了・却下後は受付情報を読取専用とする
  - 担当者の選択変更だけでは保存せず、初回受付、STEP進行または終端の確定操作時に保存する。再アクセス時は保存済みの担当者を選択済みとして表示する
  - STEP操作ユーザー：受付情報とは別に各STEPの操作履歴として管理
  - プレビュー：右ペインに修理申請書を表示
  - 資産・契約参照情報（画面入力不可）
    - 導入業者：初回受付時に登録済み資産の登録元発注・業者マスタ等から保存した業者名、担当者名、連絡先を表示
    - 保守契約：初回受付時に対象資産の有効な保守契約から保存した保守契約対象有無と期限を表示
    - 未登録資産または参照元を特定できない項目は未設定として表示
- STEP1 見積依頼
  - 代替機対応
    - 必要／不要
    - 代替機納品日
    - 代替機返却日
    - 返却済にする
    - `alternative_device_handling_required_flag` が未保存の場合は、申請時の `alternative_device_status` が `NEEDED` / `REQUESTED` なら「必要」、`NOT_NEEDED` / `NULL` なら「不要」を初期表示する。初期表示だけではDB保存しない
    - `alternative_device_handling_required_flag` が保存済みの場合は、再アクセス時に保存済みの必要／不要を表示し、申請時の `alternative_device_status` から再計算しない
  - 商品引取対応
    - 必要／不要
    - 引取日：商品引取対応が必要な場合に表示
  - 見積依頼先一覧
    - 業者名：必須
    - 担当者名
    - メール：必須
    - 連絡先（電話番号）
    - 提出期限
    - 保存済み依頼先が0件の場合は、参照表示中の導入業者を1行目の初期候補として表示する。利用者は候補値を編集でき、依頼送信するまでDBへ保存しない
    - アクション（プレビュー／依頼送信／削除）
      - 依頼送信：Phase1では業者情報、依頼内容、依頼操作日時、操作ユーザーをDBへ保存する。実メール送信はPhase2対象とし、Phase1では行わない
      - 削除：依頼送信で保存済みの業者行をSTEP1完了前に論理削除する
  - ご依頼事項：テキストエリア
  - 見積依頼完了（STEP2へ）
- STEP2 見積登録・発注
  - 一覧表示：右ペインに登録済み見積一覧を表示
  - 登録済み見積一覧
    - フェーズ
    - 業者名
    - ファイル名
    - 金額（税別）
    - 保存形式
    - 操作（表示／削除）
  - 見積入力
    - 添付ファイル：必須
    - 見積フェーズ（修理発注登録用見積／参考見積／追加見積（部品交換など））：必須
    - 保存形式（電子取引／スキャナ保存／未指定）：必須
    - 業者名：必須。STEP1の依頼送信で保存した有効な業者から選択。1社の場合は当該業者を表示
    - 見積No.：必須
    - 見積日付：必須
    - 見積金額（税別）：必須
    - 勘定科目：必須
    - 見積書の登録
  - 対応区分（発注書の発行／申請却下・修理不能）：有効な修理発注登録用見積が登録された場合だけ選択可能
    - 発注書の発行
      - 選択時に、発注書のプレビュー、メール送信、決済日、決済No.、発注登録を表示
      - 発注書のプレビュー
      - メール送信：Phase2向けの表示項目。Phase1では押下してもAPI呼び出し、DB保存、発注確定、STEP遷移を行わない
      - 決済日
      - 決済No.
      - 発注登録（STEP3へ）
    - 申請却下・修理不能
      - 選択時に、申請を却下し終了、対象品の廃棄申請へを表示
      - 申請を却下し終了
      - 対象品の廃棄申請へ（`/quotation-data-box/disposal-management`）
- STEP3 作業日登録
  - 作業日登録案内
  - 完了予定日
  - 作業日登録（STEP4へ）
- STEP4 完了登録
  - 案内文
  - 添付ファイル：複数選択／選択ファイル名表示／プレビュー
  - ドキュメント種別
    - 院内決済書類
    - 修理報告書
    - 検収書
    - その他
    - 見積書（変更が発生した場合）
    - 納品書
    - 請求書
  - その他ドキュメント名：ドキュメント種別が「その他」の場合に表示
  - 保存形式（電子取引／スキャナ保存／未指定）
  - 日付
  - ドキュメントNo.
  - 実績金額（税別）・勘定科目：ドキュメント種別が「見積書（変更が発生した場合）」の場合に表示
  - ドキュメント登録
  - 登録完了（タスク完了）
- 右ペイン（プレビュー）
  - 左ペインとの境界をドラッグして表示幅を調整
  - プレビュータブ（申請書／見積依頼書／見積書／発注書／各種完了書類）
  - 印刷
  - 見積書タブ
    - 一覧表示で登録済み見積一覧を表示
    - 一覧の表示押下で選択した見積書を表示
    - 一覧に戻る
  - 各種完了書類タブ
    - 登録済みドキュメント一覧を表示
    - 一覧の表示押下で選択したドキュメントを表示
    - 一覧に戻る
    - 資産登録情報（品名、メーカー、型式、シリアルNo.、固定資産番号、最終勘定科目）を表示

### 主な処理
- 現在STEPは `application_task_steps.is_current` を正本として決定する。既存データ等で現在工程が存在しない場合に限り、院外修理は `新規申請→STEP1`、`見積依頼済/見積登録済→STEP2`、`発注済→STEP3`、`納期確定→STEP4`、院内修理は `納期確定→STEP3` として補完する。`完了` / `却下` は終端状態とし、`検収登録` は旧フロー互換値としてのみSTEP4表示へ読み替え、新規の画面遷移では使用しない。
- 受付担当者候補は、`users.account_type IN ('HOSPITAL','SHIP')`、`users.is_active=true`、`users.deleted_at IS NULL` を満たし、対象施設への有効な `user_facility_assignments` と実効 `repair_management` 権限を持つユーザーに限定する。共有システム管理者アカウントは候補から除外する。通常アカウントではログインユーザーを初期選択し、共有システム管理者アカウントでは通常アカウントの担当者選択を必須とする。
- 申請内容モーダルで院内対応または外部依頼を選択してタスクへ追加する際に、画面で選択した担当者の `users.user_id` を受け取る。サーバー側で候補条件を再検証したうえで、`repair_request_details.reception_user_id=users.user_id`、`reception_person=users.name`、`reception_department=users.section_name`、`reception_contact=users.phone_number` を同一トランザクションで保存する。`section_name` または `phone_number` が未設定の場合はNULLを許容し、所属部署名、申請者連絡先、メールアドレスへフォールバックしない。`reception_confirmed_at` は初回受付時に一度だけ設定し、担当者変更時は更新しない。
- 受付情報は、初回受付判定、STEP1「見積依頼完了」、STEP2「発注登録」、STEP3「作業日登録」、STEP4「登録完了（タスク完了）」、通常却下、および「対象品の廃棄申請へ」の確定操作時に、画面で選択した担当者を基準として更新する。詳細取得、再アクセス、プレビュー、業者の個別登録・削除、見積書の登録・削除、ドキュメント登録・削除、ファイル選択、一覧表示・ダウンロードでは受付情報を更新しない。
- 上記確定操作では、業務状態の更新と受付情報の更新を同一トランザクションで行う。受付中のタスクで `reception_user_id` がNULLの既存データは、次のSTEP進行または終端操作時に有効な担当者選択を必須とする。完了・却下済みの既存データは保存済みスナップショットをそのまま表示し、一括補完しない。
- 初回受付時、登録済み資産の導入業者は `asset_ledgers.source_order_item_id` から `order_items` / `orders` を辿り、`orders.vendor_name`、`orders.vendor_contact_person` を優先し、担当者名が未設定の場合は `orders.vendor_id` に対応する有効な `vendors.contact_person`、連絡先は `vendors.phone` を使用して `repair_request_details.installer_name` / `installer_person` / `installer_contact` に保存する。登録元発注を特定できない場合は `asset_ledgers.delivery_vendor_name` を業者名のフォールバックとし、担当者・連絡先は未設定とする。未登録資産は3項目とも未設定とする。
- 初回受付時、登録済み資産に紐づく `maintenance_contract_assets.excluded_flag=false`、`maintenance_contracts.status='完了'`、`contract_start_on IS NULL OR contract_start_on <= 受付日`、`contract_end_on IS NULL OR contract_end_on >= 受付日` の契約が存在する場合は、`repair_request_details.maintenance_contract_flag=true`、`warranty_end_on=contract_end_on` として保守契約参照情報を保存する。有効契約が複数ある場合は `contract_start_on`、`maintenance_contract_id` の降順で先頭1件を採用する。有効契約がない場合または未登録資産は `maintenance_contract_flag=false`、`warranty_end_on=NULL` とする。
- 導入業者・保守契約参照情報は初回受付時点のスナップショットとし、修理タスク詳細の取得では保存済み値を返す。STEP1のプレビュー、依頼送信、見積依頼完了ではリクエスト本文から受け取らず、再アクセス時や依頼先編集時にも上書きしない。
- `alternative_device_status` は修理依頼起票時の申請者選択を保持する申請時点値とし、修理管理では更新しない。修理管理STEP1の「代替機対応」の必要／不要は `alternative_device_handling_required_flag` に保存する。未保存時だけ `NEEDED` / `REQUESTED` を「必要」、`NOT_NEEDED` / `NULL` を「不要」として初期表示し、保存後は管理判断の保存値を優先する。修理タスク詳細APIは、申請時点値を `requestAlternativeDeviceStatus`、保存済み管理判断を `alternativeHandlingRequiredFlag`、保存値を優先して算出した画面表示値を `effectiveAlternativeHandlingRequiredFlag` として分けて返す。`alternativeHandlingRequiredFlag=NULL` は管理判断未保存を表し、詳細取得と初期表示だけではDBを更新しない。
- 本方針適用前に受付済みで導入業者・保守契約スナップショットが未設定の既存データは、再アクセス時に資産・契約情報からバックフィルしない。未設定項目は未設定、`maintenance_contract_flag` がNULLの場合は画面/API表示上のみ `false` として扱う。
- 受付判定は `repair_request_details.repair_category IS NULL` の修理申請に対する初回操作として登録する。受付済み申請に同じ修理区分・同じ受付担当者の判定が再送された場合は保存済み結果を返してDB更新・履歴追加を行わず、修理区分または受付担当者が異なる再送は競合として拒否する。修理区分設定済みで受付情報がNULLの既存データも受付済みとして扱い、再受付やログインユーザー情報による自動補完は行わず、次のSTEP進行または終端操作で担当者選択を必須とする。
- 各STEPの操作ユーザーは受付担当者とは別に、`application_status_histories.changed_by_user_id` 等の操作履歴へ保存する。
- 申請内容モーダルで院内対応を選択した場合は `repair_category='IN_HOUSE'`、`applications.status='納期確定'` とし、STEP1・STEP2をスキップ扱いにしてSTEP3を現在工程とする。外部依頼を選択した場合は `repair_category='OUTSOURCED'`、`applications.status='新規申請'` とし、画面上は「見積依頼」と表示してSTEP1を現在工程とする。この受付確定時に `management_type='REPAIR'`、`workflow_type='RFQ'`、`status='見積依頼'` の修理RFQを作成して修理申請へ紐づける。
- 外部依頼受付時に作成する修理RFQは、`rfq_no` をサーバー側で一意に自動採番し、`rfq_group_name` を `修理：{修理申請No.}` の形式で自動生成する。`facility_id` は修理申請の対象施設、`requested_on` は外部依頼の受付日、`created_by_user_id` は受付操作を実行した認証済みログインユーザーから設定する。これらの値は画面入力として要求しない。
- 修理タスクの管理単位は修理申請（`applications.application_id`）とする。院外修理の見積・発注では、1つの修理申請に対して有効な `management_type='REPAIR'`、`workflow_type='RFQ'` の `rfqs` を1件だけ紐づけ、複数の見積依頼先は `rfq_vendors` の子行で管理する。院内修理では `rfqs`、`orders`、`order_items` を作成しない。院外修理で `rfqs.status` を変更する操作は、`rfq_status_histories` の履歴追加と同一トランザクションで処理する。
- STEP1の「ご依頼事項」は修理RFQ単位の `rfqs.request_comment` を正本とし、業者単位の補足が必要な場合は `rfq_vendors.request_note` に保存する。`repair_request_details.vendor_request_comment` を現在値の正本として二重更新しない。
- STEP1の「依頼送信」では、対象業者の業者名とメールを必須とし、担当者名、電話番号、提出期限、業者別依頼事項とともに `rfq_vendors` に作成する。修理RFQ単位の「ご依頼事項」は `rfqs.request_comment`、管理担当者が選択した代替機対応要否は `repair_request_details.alternative_device_handling_required_flag`、代替機の日付・返却済フラグと商品引取入力は `repair_request_details` の各対応列に保存し、申請時の `alternative_device_status` は上書きしない。導入業者・保守契約参照情報は保存対象に含めない。対象業者は `request_status='SENT'`、`requested_at=依頼送信操作日時`、`requested_by_user_id=操作ユーザーID` とするが、Phase1では実メールを送信しない。Phase1の `SENT` は画面の依頼送信操作と依頼先情報登録の完了を表し、メール配信成功を意味しない。依頼送信後も `applications.status='新規申請'` とSTEP1を維持する。
- 修理RFQで最初に保存した有効な依頼先を主依頼先として `rfq_vendors.is_primary_vendor=true`、追加依頼先を `false` とする。主依頼先の `vendor_id` / `vendor_name` / `contact_person` / `phone` だけを `repair_request_details.current_vendor_id` / `current_vendor_name` / `current_vendor_person` / `current_vendor_contact` へ同期し、`current_vendor_contact` は電話番号専用として `rfq_vendors.email` を保存しない。見積提出期限は主依頼先とは分離し、業者行ごとの `rfq_vendors.due_on` を入力正本とする。有効な依頼先（`deleted_at IS NULL` かつ `request_status IN ('SENT','REPLIED')`）のうち `due_on IS NOT NULL` の最小値を `repair_request_details.quotation_due_on` と `rfqs.due_on` へ同一トランザクションで同期し、該当日付がない場合は両方をNULLにする。
- STEP1の保存済み依頼先は、STEP1完了前に限り `rfq_vendors.deleted_at` を設定して論理削除できる。主依頼先を削除した場合は、残る有効な `SENT` / `REPLIED` 行の `requested_at`、`rfq_vendor_id` 昇順の先頭を主依頼先へ昇格し、主依頼先業者の一覧表示用スナップショットを更新する。主依頼先かどうかにかかわらず、依頼先削除後は有効な `SENT` / `REPLIED` 行の最短 `due_on` を再計算して `repair_request_details.quotation_due_on` と `rfqs.due_on` へ同期する。有効な `SENT` / `REPLIED` 行が0件となった場合は主依頼先業者のスナップショットをNULLにし、有効な `SENT` 行が0件の場合は「見積依頼完了」を実行不可とする。最短期限が存在しない場合は期限スナップショットだけをNULLにする。
- 「見積依頼完了」では有効な `request_status='SENT'` の依頼先が1件以上あることを確認し、`rfqs.status='見積依頼済'`、`applications.status='見積依頼済'` に更新してSTEP2へ進む。STEP2の業者名はSTEP1で依頼送信済みとして保存した有効な `rfq_vendors` から取得し、見積登録では対象RFQに属する `rfq_vendor_id` を指定する。
- STEP2の「見積書の登録」では、添付ファイル、見積フェーズ、保存形式、STEP1の有効な依頼先業者、見積No.、見積日付、見積金額（税別）、勘定科目をすべて必須で受け取り、見積ヘッダー、見積明細、見積書メタデータを同一トランザクションで保存する。画面の見積No.は `quotations.vendor_quotation_no`、見積日付は `quotations.quotation_on`、見積金額は `quotations.total_amount_excl_tax`、勘定科目は `quotations.account_division_code`、保存形式とファイル情報は `application_documents` に保存し、`quotations.quotation_no` はサーバー側で採番する。見積書メタデータの `document_date` / `document_no` には見積日付 / 見積No.を反映する。
- STEP2で選択した見積書の元ファイル名は、ファイル選択時に画面表示し、「見積書の登録」成功時に `application_documents.file_name` へ保存する。右ペインの見積書一覧は保存済みの `file_name` を表示する。ファイル名とは別の表示タイトルは画面入力として扱わず、修理見積書の `application_documents.title` はNULLとする。
- 修理管理画面では見積明細を入力項目として受け取らない。APIは対象REPAIR/RFQの `rfq_applications.application_asset_id` から修理対象の `application_assets` を特定し、見積登録時に `quotation_items` を1件自動生成する。生成明細は `row_no=1`、`item_type='E_その他役務'`、修理対象の品目・メーカー・型式、`original_quantity=1`、`ai_quantity=1`、`unit='式'`、`purchase_price_unit` / `purchase_price_total` に画面入力の見積金額、`account_title` に勘定科目の表示名、`is_specification_line=false` を保存する。発注登録時は採用した発注登録用見積の当該明細から `order_items` を作成し、`quotation_item_id` で見積明細との対応を保持する。
- `ESTIMATE`（参考見積）は複数、`ORDER_REGISTRATION`（修理発注登録用見積）は修理タスクにつき有効な1件、`ADDITIONAL`（追加見積）は発注後からタスク完了前まで複数登録できる。最初の有効な見積登録時に `applications.status='見積登録済'` とし、見積登録後も現在工程はSTEP2のままとする。発注前のRFQ状態は、有効な発注登録用見積があれば `発注見積登録済`、発注登録用見積がなく参考見積があれば `見積DB登録済` とする。追加見積の登録ではRFQ状態を変更しない。
- 「発注書の発行」と「申請却下・修理不能」は、有効な `quotation_phase='ORDER_REGISTRATION'` が存在する場合だけ選択可能とする。参考見積だけでは有効化せず、発注登録用見積を削除した場合は再び無効化する。追加見積は採用済み発注登録用見積、発注情報、現在工程を変更しない。
- STEP2では `ESTIMATE` と `ORDER_REGISTRATION` を発注前に論理削除できる。採用済み発注登録用見積は削除不可とする。`ADDITIONAL` は発注後からタスク完了前まで論理削除できる。削除時は `quotations.deleted_at`、`quotation_items.deleted_at`、対象見積所有の `application_documents.deleted_at` を同一トランザクションで設定する。DBコミット後、対象ドキュメントの `file_path` を参照する他の有効な `application_documents` が存在しない場合は、同じDELETE API内でS3オブジェクトを同期削除する。発注前の見積削除後は有効な見積構成を再判定し、RFQ状態を、発注登録用見積があれば `発注見積登録済`、参考見積だけがあれば `見積DB登録済`、いずれもなければ `見積依頼済` とする。`applications.status='見積登録済'` のままSTEP2に留まり、見積を再登録可能とする。
- STEP2の「メール送信」はPhase2向けの表示項目とし、Phase1ではAPI呼び出し、DB保存、発注確定、STEP遷移を行わない。「発注登録」で唯一の有効な発注登録用見積をサーバー側で自動採用し、`orders.order_type='修理'`、`orders.payment_terms='未指定'` として `orders`、`order_items`、発注書メタデータを保存して `applications.status='発注済'`、`rfqs.status='発注済'` へ更新しSTEP3へ進む。発注時は採用見積の業者ID・業者名・担当者名を `repair_request_details.current_vendor_id` / `current_vendor_name` / `current_vendor_person` へ同期し、採用見積の `rfq_vendor_id` に対応する有効な `rfq_vendors.phone` を `current_vendor_contact` へ同期する。見積・発注のメールアドレスを `current_vendor_contact` へ保存しない。発注書送付を行わないため、`orders.order_document_delivery_method`、`order_document_delivery_status`、`order_document_sent_at` はNULLとする。
- 有効な発注登録用見積が存在し、かつ発注前の場合だけ「申請却下・修理不能」を選択できる。申請却下は `applications.status='却下'`、`application_task_steps.completion_reason='REJECTED'` として一覧へ戻り、関連するREPAIR/RFQは `申請を見送る` へ終端化する。却下理由コメント入力は要求しない。
- 修理不能では、登録済み資産または未登録資産を廃棄申請へ接続する（`/quotation-data-box/disposal-management`）。元修理申請を `applications.status='却下'`、`application_task_steps.completion_reason='UNREPAIRABLE'`、関連するREPAIR/RFQを `申請を見送る` とし、廃棄申請の `disposal_application_details.related_repair_application_id` に元修理申請IDを保存する。未登録資産の場合も資産台帳 `asset_ledgers` へは登録せず、修理申請内の手入力情報と申請明細スナップショットを廃棄対象物品情報として引き継ぐ。院内修理、有効な発注登録用見積が存在しない場合、STEP2以外、発注後、または修理申請を経由しない未登録資産では廃棄申請へ遷移しない。
- STEP3の「作業日登録」で完了予定日を保存し、STEP3を完了、STEP4を現在工程とする。院外修理は `applications.status='納期確定'`、`rfqs.status='納期確定'` へ更新する。院内修理は受付時点から `applications.status='納期確定'` のためステータスを変更せず、工程情報だけをSTEP4へ進める。
- STEP4では、ファイル選択だけではDB保存しない。ファイルは複数選択でき、追加のファイル選択では未登録の選択済みファイルへ累積する。「ドキュメント登録」押下時に、選択済みの全ファイルを1回の操作で一括登録する。
- STEP4のドキュメント種別、その他ドキュメント名、保存形式、日付、ドキュメントNo.、変更見積時の実績金額・勘定科目は、1回の「ドキュメント登録」で選択した全ファイルに共通して適用する。ファイルごとに異なる書類属性を登録する場合は、書類属性の組み合わせごとに操作を分ける。
- STEP4で選択した各完了書類の元ファイル名は、ファイル選択時に画面表示し、「ドキュメント登録」成功時にファイルごとの `application_documents.file_name` へ保存する。右ペインの各種完了書類一覧は保存済みの `file_name` を表示する。ファイル名とは別の表示タイトルは画面入力として扱わず、修理完了書類の `application_documents.title` はNULLとする。
- STEP4の複数ファイル登録は全件成功または全件失敗とし、部分成功を許可しない。1ファイルにつき `application_documents` 1件として、`owner_type='APPLICATION'`、対象修理申請ID、`step_code='COMPLETE'`、`document_category='COMPLETE'` に紐づけ、全件を同一DBトランザクションで確定する。登録に失敗した場合、画面は選択済みファイルと入力済みの共通書類属性を保持し、同じ内容で再実行できるようにする。登録成功時だけ選択済みファイルと入力値をクリアする。
- STEP4の「登録完了（タスク完了）」では確認後に `applications.status='完了'` とし、院外修理は `rfqs.status='完了'` に更新する。現在工程、申請・RFQの操作履歴を同一トランザクションで更新して修理管理一覧（`/quotation-data-box/repair-requests`）へ戻る。完了書類が0件の場合も、確認後にタスク完了を許可する。
- 修理対象が貸出管理機器の場合は、タスク完了処理で対象の有効な `lending_devices` 行をロックして現在状態を再確認する。`status='使用不可'` の場合だけ、既存の `ENABLE` 遷移を使用して修理完了処理と同一トランザクションで `status='貸出可'`、`lock_version=lock_version+1`、`updated_at=現在日時` に更新する。貸出管理対象外、または別ステータスの機器は更新しない。
- 現行画面には検収登録および資産登録の入力・更新操作を設けない。右ペインの資産登録情報は既存の資産情報を参照表示するだけとし、STEP4完了時に `individuals` または `asset_ledgers` を作成・更新しない。
- 修理管理のDB更新を伴うPOST操作（受付判定、申請却下、見積依頼先登録・依頼送信、見積依頼完了、見積登録、発注登録、作業日登録、完了書類登録、完了登録、廃棄申請接続）は「廃棄・修理・保守管理の更新API共通方針」に従って `Idempotency-Key` を必須とし、同一操作の二重登録・二重状態遷移を防止する。プレビューPOSTと参照GETはDBを更新しないため対象外とする。
- 冪等判定は、作業対象施設、操作ユーザー、HTTPメソッド、パスパラメータを展開した実リクエストパス、`Idempotency-Key`、正規化済みリクエストハッシュを用いる。ファイル登録では業務項目に加え、ファイル名、サイズ、MIMEタイプ、ファイル内容ハッシュ、保存形式、ドキュメント属性を比較対象とする。
- 同一スコープ・同一キー・同一リクエストの成功済み再送は、初回に作成・更新した業務IDと結果を返し、業務テーブル・履歴を再更新しない。同一キーでリクエスト内容が異なる場合、または同一キーの初回処理が有効な処理リース内で進行中の場合は競合として拒否する。処理リース超過後は共通方針に従って書込先DBで前回結果を再確認する。冪等キー未指定は入力エラーとする。
- 冪等処理の状態は `api_idempotency_records` に `IN_PROGRESS` / `COMPLETED` / `FAILED_RETRYABLE` として保存する。業務トランザクションの確定と `COMPLETED` への更新を同一トランザクションで行い、初回成功結果の業務ID・応答情報を再送時に復元できるようにする。署名付きURL等の有効期限付き情報は保存せず、再送時に必要に応じて再発行する。
- 冪等記録の保持期間は共通設定で24時間以上とし、期限切れレコードは後続クリーンアップで削除できる。`rfq_status_histories.idempotency_key` はRFQ操作監査用に保持するが、修理管理APIの冪等判定の正本には使用しない。
- DELETE操作（見積依頼先、見積、完了書類、修理タスク）は `Idempotency-Key` を要求せず、対象が同一修理申請・作業対象施設に属することを確認する。対象が一度も存在しない、または作業対象施設外の場合は未検出、対象が有効なまま工程進行等により削除不可となった場合は競合とする。見積書原本・完了書類を削除する場合は、対象メタデータの `deleted_at` をDBで先にコミットし、当該削除対象のドキュメントID群を除いて同じ `file_path` を参照する有効な `application_documents` が存在しない場合だけ、同じDELETE API内でS3オブジェクトを同期削除する。S3の対象なしは成功とし、再試行可能エラーは初回に加えて最大3回再試行する。S3削除に失敗した場合はDBの論理削除を維持して502を返し、同じDELETEの再送では論理削除済みでもS3削除を再実行する。S3削除成功後、または他の有効なドキュメントが同じ `file_path` を参照しているため物理削除を行わない場合に204を返す。
- 更新処理は既存行の悲観ロックを使用し、`applications` → `repair_request_details` → 現在工程の `application_task_steps` → `rfqs` → 対象子行（`rfq_vendors` / `quotations` / `orders` / `application_documents`）→ 他機能連携行（`lending_devices` 等）の順にロックする。ロック取得後に施設、修理区分、申請ステータス、現在STEP、対象行の所属・有効性を再検証し、先行操作で状態が変わっている場合は上書きせず競合として再取得を促す。修理管理専用の `lock_version` 列は追加しない。
- ファイルを伴う見積登録・発注登録・完了書類登録は、DB行ロックを保持しない状態で業務項目と全ファイルを検証し、全ファイルの内容ハッシュを含む最終リクエストハッシュを算出する。そのハッシュで冪等処理を `IN_PROGRESS` として確保してから、ファイル実体を `application-documents/staging/facility-{facilityId}/{operationKey}/{fileKey}.{ext}` へ一時保存する。`operationKey` は冪等判定スコープと `Idempotency-Key` から、`fileKey` は操作・ファイル順・内容ハッシュからサーバー側で決定し、同じリクエストの再送で同じキーを再現できるようにする。
- 全ファイルの一時保存成功後にDBトランザクションを開始し、共通ロック順で業務状態を再検証する。検証成功後、全ファイルを `application-documents/facility-{facilityId}/{yyyy}/{mm}/{fileKey}.{ext}` へ確定コピーし、当該操作の一時保存オブジェクトをすべて削除できたことを確認してから、業務データ、`application_documents`、状態履歴、冪等完了記録を同一トランザクションで確定する。確定保存キーの `{yyyy}/{mm}` は冪等記録の初回受付日時から決定し、月をまたぐ再送でも同じキーを再現する。`application_documents.file_path` には確定保存キーだけを保存し、一時保存キーはDBへ保存しない。アップロード時の元ファイル名は `application_documents.file_name` に保存する。
- STEP4の複数ファイル登録はS3とDBを含めて全件成功または全件失敗とし、部分成功を許可しない。一時保存の途中失敗、ロック後の業務競合、確定コピーの途中失敗、一時保存オブジェクトの削除失敗、DB登録失敗等、DBコミット前のロールバックを確認できる失敗では、当該操作で作成済みの一時保存・確定保存オブジェクトをAPI処理内で補償削除する。補償削除に成功した場合、業務競合は元の409、DB登録失敗は元の500、Amazon S3処理失敗は502を返し、冪等記録を `FAILED_RETRYABLE` にする。COMMIT実行後にコミット成否が不明となった場合は補償削除せず、共通方針に従って書込先DBで `COMPLETED` を再確認し、確認不能時はS3オブジェクトを保持して503を返す。
- 補償削除ではAmazon S3の `NoSuchKey` を削除成功として扱う。一時的な通信エラーまたはAmazon S3が再試行可能と判断できるエラーだけを対象に、初回削除に加えて最大3回、指数バックオフで再試行する。すべて失敗した場合は502を返し、`operationKey`、対象S3オブジェクトキー、失敗工程、トレースIDを運用ログへ記録する。
- `FAILED_RETRYABLE` の同一冪等キー・同一リクエスト再送では、同じ一時保存キーと確定保存キーを再計算し、既知の残存オブジェクトを補償削除してから処理を再実行する。残存オブジェクトを削除できない場合は新しい業務データを作成せず502を返す。`COMPLETED` の再送ではS3保存・削除およびDB更新を再実行しない。

### 使用データ
- READ
  - `applications` … 修理依頼ヘッダー、状態、工程情報
  - `repair_request_details` … 修理区分、現在の受付情報、初回受付確定日時、代替機、引取、作業完了予定日、一覧表示用スナップショット
  - `application_assets` … 修理対象機器
  - `asset_ledgers` / `order_items` / `orders` / `vendors` … 初回受付時の導入業者参照情報
  - `maintenance_contract_assets` / `maintenance_contracts` … 初回受付時の保守契約参照情報
  - `application_task_steps` … 現在工程、完了工程、スキップ工程、`completion_reason`
  - `application_status_histories` … 状態遷移
  - `rfqs` / `rfq_applications` / `rfq_vendors` … 院外修理の見積依頼、依頼先、ご依頼事項
  - `rfq_status_histories` … 院外修理RFQの状態遷移
  - `quotations` … 修理見積ヘッダー
  - `quotation_items` … 修理見積明細
  - `orders` / `order_items` … 修理発注
  - `application_documents` … 見積書、発注書、修理報告書、納品書
  - `lending_devices` … 修理完了時の貸出機器判定、貸出状態
  - `users` / `user_facility_assignments` / `facility_feature_settings` / `user_facility_feature_settings` … 申請者、受付担当者候補、選択担当者の氏名・所属部署・電話番号、対象施設・権限の確認
  - `api_idempotency_records` … 更新POSTの冪等キー、処理状態、リクエストハッシュ、成功結果
- CREATE
  - `rfqs` / `rfq_applications` / `rfq_vendors` … 院外修理の見積依頼、修理申請・依頼先との紐づけ
  - `quotations` … 修理見積ヘッダー
  - `quotation_items` … 修理見積明細
  - `orders` / `order_items` … 修理発注
  - `application_documents` … 見積書、発注書、修理報告書、納品書
  - `application_status_histories` … 状態遷移
  - `rfq_status_histories` … 修理RFQの状態遷移
  - `application_task_steps` … 修理タスク工程、スキップ工程、通常却下/修理不能の完了理由
  - `api_idempotency_records` … 更新POSTの初回受付記録
- UPDATE
  - `applications` … 修理依頼ヘッダー、状態、工程情報
  - `repair_request_details` … STEP進行・終端確定時の現在の受付情報、代替機、引取、作業完了予定日、一覧表示用スナップショット。受付確定日時は初回受付後に更新しない
  - `quotations` … 修理見積ヘッダー
  - `quotation_items` … 修理見積明細
  - `rfqs` / `rfq_vendors` … ご依頼事項、依頼送信状態、発注前削除時の論理削除
  - `orders` / `order_items` … 修理発注情報
  - `application_documents` … 見積・完了書類削除時の論理削除
  - `lending_devices` … 修理完了時の `使用不可` から `貸出可` への復帰
  - `application_task_steps` … 現在工程、完了工程、`completion_reason`
  - `api_idempotency_records` … 処理中、成功、再試行可能失敗の状態と応答情報


## 共通テーブル・カラム候補（DB設計用）

本章では、上記各画面の「使用データ」で挙げた情報を保存・参照するためのテーブル案と主なカラム候補を整理する。  
最終的な正規化方針や命名規約はプロジェクト側で調整してよい前提の「たたき台」として扱う。

今回の更新では、現行モックと画面要件を突き合わせた結果を反映し、特に以下を明確化する。
- SHIP共通マスタ（施設/部署/諸室区分）と、現行ロケーション正本 `facility_locations`、リモデル先情報 `facility_location_remodels` を分離して管理する。
- 画面で選択したID参照だけでなく、調査・申請・見積・発注・資産登録で一覧表示に使うスナップショット値も業務テーブル側へ保持する。
- 見積管理は `rfqs` を中心に、編集リスト、見積依頼先、受領見積、発注、検収、資産仮登録まで追跡できる構成とする。
- ユーザー/施設/業者は、モックで管理している役職・連絡先・閲覧可能施設・住所/インボイス番号などの属性を保持できる構成に見直す。

### 1. 認証・ユーザー管理系

#### 1-0. 認可正本の方針
- 認可正本は `feature_catalogs` / `column_catalogs` / `user_facility_assignments` / `facility_feature_settings` / `facility_column_settings` / `user_facility_feature_settings` / `user_facility_column_settings` とする。
- `roles` / `role_permissions` / `role_facility_scopes` / `user_accessible_facilities` は認可正本から外す。
- 承認フローの割当単位も `approver_feature_code` ベースへ統一し、`application_approval_step_assignees` は `approval_unit_type='FEATURE'` により承認用機能保有者を解決する。
- `facilities.deleted_at` が設定された施設は認可判定・施設選択・一覧表示・業務APIの対象外とするが、関連認可テーブルの行は保持し、`deleted_at` 解除時に再利用する。

#### 1-1. `feature_catalogs`（機能カタログ）
- テーブル論理名: 機能カタログ / テーブル物理名: feature_catalogs
- 用途例: 権限管理画面の機能一覧、メニュー表示制御、画面遷移制御、業務APIの認可判定
- 概要: 認可で扱う `feature_code` の正本。施設単位設定、ユーザー施設別設定、メニュー表示制御、画面遷移制御、業務APIの認可判定で利用する。
- カラム定義（初期案）

| 論理名 | 物理名 | データ型 | 桁（バイト） | Not Null | 半角/全角 | 英字 | 数字 | PK | 自動採番 | FK | デフォルト値 | 備考 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 機能コード | feature_code | varchar(64) | 64 | ○ | 半角 | ○ | ○ | ○ | - | - | - | 例: `user_list_view`, `qr_issue`, `original_list_view`, `management_department_edit`, `lending_in_use_used`。`normal_ship_request` は Phase2 のSHIP依頼機能候補として扱う。 |
| 機能名 | feature_name | varchar(200) | 200 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 権限管理画面の表示名。 |
| 大分類コード | category_code | varchar(50) | 50 | ○ | 半角 | ○ | ○ | - | - | - | なし | 例: `AUTH`, `USER_MGMT`, `TASK`, `DATA_VIEW`。 |
| メニューグループコード | menu_group_code | varchar(50) | 50 | - | 半角 | ○ | ○ | - | - | - | なし | 表示整理用。認可判定の正本には使わない。 |
| 機能種別 | feature_kind | varchar(30) | 30 | ○ | 半角 | ○ | ○ | - | - | - | なし | 値: `SCREEN`, `ACTION`, `DATA_VIEW`, `AUTH`。 |
| 利用文脈 | usage_context | varchar(20) | 20 | ○ | 半角 | ○ | ○ | - | - | - | なし | 値: `COMMON`, `OWN`, `EXTERNAL`。 |
| 設定スコープ | config_scope | varchar(20) | 20 | ○ | 半角 | ○ | ○ | - | - | - | なし | 値: `SYSTEM_FIXED`, `FACILITY`, `FACILITY_USER`。 |
| 表示順 | sort_order | int | 4 | ○ | 半角 | - | ○ | - | - | - | 0 | 権限管理画面の並び順。 |
| 有効フラグ | is_active | boolean | 1 | ○ | - | - | - | - | - | - | true | 廃止機能は false。 |
| 作成日時 | created_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP |  |
| 更新日時 | updated_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 更新時に自動更新。 |

- 付記: `config_scope='SYSTEM_FIXED'` の `auth_login` / `facility_select` は施設・ユーザーの ON/OFF 管理対象に含めない。
- 付記: 旧整理の `facility_feature_edit` は採用しない。施設権限管理画面（`/permission-management`）は `users.account_type='SYSTEM_ADMIN'` で直接制御し、通常アカウント向け `feature_code` として登録しない。
- 付記: Phase1では `lending_in_use_used` は `config_scope='FACILITY_USER'` とし、施設提供機能設定とユーザー施設別機能設定の両方で ON の場合に利用できる。ただし `lending_in_use_used` の実効利用には `lending_checkout` も有効であることを必須とする。`normal_ship_request` は Phase2 対象のため Phase1 の施設提供機能設定・ユーザー施設別機能設定の候補には含めない。

#### 1-2. `column_catalogs`（カラムカタログ）
- テーブル論理名: カラムカタログ / テーブル物理名: column_catalogs
- 用途例: 価格カラム等の表示制御
- 概要: 認可で ON/OFF 制御する `column_code` の正本。関連する `feature_code` とセットで利用する。
- カラム定義（初期案）

| 論理名 | 物理名 | データ型 | 桁（バイト） | Not Null | 半角/全角 | 英字 | 数字 | PK | 自動採番 | FK | デフォルト値 | 備考 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| カラムコード | column_code | varchar(64) | 64 | ○ | 半角 | ○ | ○ | ○ | - | - | - | 例: `original_price_column`。 |
| カラム名 | column_name | varchar(200) | 200 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 権限管理画面の表示名。 |
| 関連機能コード | related_feature_code | varchar(64) | 64 | ○ | 半角 | ○ | ○ | - | - | ○: feature_catalogs.feature_code | - | 対応する画面・データ閲覧機能。 |
| カラム分類コード | column_group_code | varchar(50) | 50 | ○ | 半角 | ○ | ○ | - | - | - | なし | 例: `PRICE`。 |
| 利用文脈 | usage_context | varchar(20) | 20 | ○ | 半角 | ○ | ○ | - | - | - | なし | 値: `OWN`, `EXTERNAL`, `COMMON`。 |
| 表示順 | sort_order | int | 4 | ○ | 半角 | - | ○ | - | - | - | 0 | 権限管理画面の並び順。 |
| 有効フラグ | is_active | boolean | 1 | ○ | - | - | - | - | - | - | true | 廃止カラムは false。 |
| 作成日時 | created_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP |  |
| 更新日時 | updated_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 更新時に自動更新。 |

- 付記: `related_feature_code` に対応する feature が有効な場合のみ、施設・ユーザー・他施設公開のカラム設定を ON にできる。

#### 1-3. `users`（ユーザー情報）
- テーブル論理名: ユーザー情報 / テーブル物理名: users
- 用途例: ログイン画面、ヘッダー表示、ユーザー管理画面、監査ログの紐づけ
- 概要: ログイン認証に用いるユーザーのメールアドレス（ログインID）、パスワードハッシュ、ユーザー名と、紐づく設立母体/施設、アカウント種別、所属部署、役職、電話番号、アカウント状態や最終ログインを保持する利用者マスタ。通常アカウントの認可判定の正本は本テーブルではなく、施設単位・ユーザー施設別の設定テーブル群で管理する。ただし `account_type='SYSTEM_ADMIN'` は共有システム管理者アカウントを表す特別値として認可サービスで例外判定する。
- カラム定義（初期案）

| 論理名 | 物理名 | データ型 | 桁（バイト） | Not Null | 半角/全角 | 英字 | 数字 | PK | 自動採番 | FK | デフォルト値 | 備考 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| ユーザーID | user_id | bigint（auto increment） | 8 | ○ | - | - | ○ | ○ | ○ | - | AUTO_INCREMENT | 内部キー。 |
| メールアドレス（ログインID） | email_address | varchar(320) | 320 | ○ | 半角 | ○ | ○ | - | - | - | なし | ログインID。ユニーク制約必須。 |
| パスワードハッシュ | password_hash | varchar(255) | 255 | ○ | 半角 | ○ | ○ | - | - | - | なし | ハッシュ化済み（例: bcrypt）。 |
| ユーザー名 | name | varchar(100) | 100 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 画面表示用ユーザー名。モックの `username` 相当。 |
| 設立母体ID | establishment_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: establishments.establishment_id | なし | 所属する設立母体。 |
| 施設ID | facility_id | bigint | 8 | - | - | - | ○ | - | - | ○: facilities.facility_id | なし | 主所属施設。病院ユーザーでは `user_facility_assignments.is_default=true` の施設と一致させる。 |
| アカウント種別 | account_type | varchar(30) | 30 | ○ | 半角 | ○ | ○ | - | - | - | なし | 値: `HOSPITAL`, `SHIP`, `SYSTEM_ADMIN`。通常アカウントでは病院ユーザー/SHIPユーザーの管理区分に利用し、認可判定には使わない。`SYSTEM_ADMIN` は共有システム管理者アカウントの特別値。 |
| 所属部門 | department_name | varchar(100) | 100 | - | 全角可 | ○ | ○ | - | - | - | なし | ユーザー管理画面の「所属部署」上位。 |
| 所属部署 | section_name | varchar(100) | 100 | - | 全角可 | ○ | ○ | - | - | - | なし | 部門配下の部署。 |
| 役職 | position_name | varchar(100) | 100 | - | 全角可 | ○ | ○ | - | - | - | なし | モックの `position`。 |
| 電話番号 | phone_number | varchar(50) | 50 | - | 半角可 | ○ | ○ | - | - | - | なし | モックの `phone`。 |
| アカウント有効フラグ | is_active | boolean | 1 | ○ | - | - | - | - | - | - | true | false でログイン不可。 |
| アカウントロック日時 | locked_at | timestamp | 8 | - | - | - | - | - | - | - | なし | NULLで未ロック。値ありでロック状態。 |
| ロック理由 | lock_reason | varchar(255) | 255 | - | 全角可 | ○ | ○ | - | - | - | なし | ロック時の理由（管理者操作/認証失敗など）。 |
| 最終ログイン日時 | last_login_at | timestamp | 8 | - | - | - | - | - | - | - | なし | 初回ログイン前はNULL。 |
| 作成日時 | created_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP |  |
| 更新日時 | updated_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 更新時に自動更新。 |
| 削除日時 | deleted_at | timestamp | 8 | - | - | - | - | - | - | - | なし | 論理削除用。 |

- 付記: `is_active=false` は無効化、`locked_at IS NOT NULL` はロック状態として扱う。
- 付記: `account_type='SYSTEM_ADMIN'` の有効アカウントは1件のみとする。ユーザー管理画面/APIから通常ユーザーへ付与できないよう制御し、初期データまたは管理者向け運用設定でのみ作成・更新する。
- 付記: 共有システム管理者アカウントの操作履歴は当該 `user_id` に紐づけて記録し、実利用者個人を識別する追加項目は持たない。

#### 1-3a. `api_idempotency_records`（API冪等実行記録）
- テーブル論理名: API冪等実行記録 / テーブル物理名: api_idempotency_records
- 用途例: 廃棄申請管理、修理申請管理、保守契約管理を含む更新APIの二重登録防止、同一要求再送時の初回結果復元
- 概要: DB更新を伴うAPIの冪等キー、正規化済み要求ハッシュ、処理状態、初回成功結果を保持する共通テーブル。業務履歴テーブルの冪等キー列は監査用途とし、本テーブルを冪等判定の正本とする。
- カラム定義（初期案）

| 論理名 | 物理名 | データ型 | 桁（バイト） | Not Null | 半角/全角 | 英字 | 数字 | PK | 自動採番 | FK | デフォルト値 | 備考 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| API冪等実行記録ID | api_idempotency_record_id | bigint（auto increment） | 8 | ○ | - | - | ○ | ○ | ○ | - | AUTO_INCREMENT | 内部キー。 |
| 施設ID | facility_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: facilities.facility_id | - | Bearerトークン上の作業対象施設。 |
| ユーザーID | user_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: users.user_id | - | API操作ユーザー。 |
| HTTPメソッド | http_method | varchar(10) | 10 | ○ | 半角 | ○ | - | - | - | - | - | 対象となる更新APIのPOST / PUT / PATCH等を保存。 |
| リクエストパス | request_path | varchar(500) | 500 | ○ | 半角 | ○ | ○ | - | - | - | - | パスパラメータを展開した実リクエストパス。クエリは正規化して必要時のみ含める。 |
| 冪等キー | idempotency_key | varchar(128) | 128 | ○ | 半角 | ○ | ○ | - | - | - | - | クライアントが論理操作ごとに生成する一意キー。 |
| リクエストハッシュ | request_hash | varchar(128) | 128 | ○ | 半角 | ○ | ○ | - | - | - | 業務項目とファイル情報を正規化した比較用ハッシュ。 |
| 処理状態 | processing_status | varchar(30) | 30 | ○ | 半角 | ○ | ○ | - | - | - | `IN_PROGRESS` / `COMPLETED` / `FAILED_RETRYABLE`。 |
| 応答HTTPステータス | response_status | int | 4 | - | - | - | ○ | - | - | - | - | 初回成功時のHTTPステータス。 |
| 応答ボディJSON | response_body_json | json | - | - | - | ○ | ○ | - | - | - | - | 再送時の業務ID・結果復元用。署名付きURL、認証情報、機微情報は保存しない。 |
| 有効期限 | expires_at | timestamp | 8 | ○ | - | - | - | - | - | - | - | 作成から24時間以上を共通設定で確保する。 |
| 作成日時 | created_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP |  |
| 更新日時 | updated_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 更新時に自動更新。 |

- 付記: `(facility_id, user_id, http_method, request_path, idempotency_key)` に一意制約を必須とする。
- 付記: 同一一意キーで `COMPLETED` かつ `request_hash` が一致する場合は初回結果を返し、不一致時は競合とする。有効な処理リース内の `IN_PROGRESS` は処理中競合とし、処理リース超過後は書込先DBで前回のコミット結果を再確認する。未確定であることを確認できた `IN_PROGRESS` と `FAILED_RETRYABLE` は、同一ハッシュに限り状態を原子的に再取得して再実行できる。
- 付記: ファイルAPIはDB業務行をロックせずにファイル検証と内容ハッシュ算出を行い、ファイル内容ハッシュを含む最終 `request_hash` で冪等記録を確保してからAmazon S3へ一時保存する。業務トランザクションと `COMPLETED` 更新は同一トランザクションで行う。

#### 1-4. `user_facility_assignments`（ユーザー担当施設）
- テーブル論理名: ユーザー担当施設 / テーブル物理名: user_facility_assignments
- 用途例: 作業対象施設選択、ユーザー管理画面の担当施設設定、SHIPユーザー管理画面の担当施設設定
- 概要: ユーザーが直接割り当てられた作業対象施設を保持する中間テーブル。協業グループ経由で見える施設は本テーブルへ展開しない。
- 付記: 紐づく施設が論理削除されても割当行自体は保持し、`/auth/me`・`/auth/context`・業務APIの実行時判定で `facilities.deleted_at IS NULL` のものだけを有効候補として扱う。
- 付記: ユーザー管理画面で病院ユーザーの担当施設候補として選択できるのは、実行ユーザーが直接担当を持ち、選択中施設と同一 `establishment_id` に属する未削除施設に限る。SHIPユーザー管理画面では未削除の全施設を対象とする。協業グループ経由の他施設閲覧候補は含めない。
- 付記: 共有システム管理者アカウントで実行する場合は、通常ユーザーが未登録の新規施設を含む未削除の全施設を担当施設候補として扱える。
- カラム定義（初期案）

| 論理名 | 物理名 | データ型 | 桁（バイト） | Not Null | 半角/全角 | 英字 | 数字 | PK | 自動採番 | FK | デフォルト値 | 備考 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| ユーザー施設割当ID | user_facility_assignment_id | bigint（auto increment） | 8 | ○ | - | - | ○ | ○ | ○ | - | AUTO_INCREMENT | 内部キー。 |
| ユーザーID | user_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: users.user_id | - | 対象ユーザー。 |
| 施設ID | facility_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: facilities.facility_id | - | 担当施設。 |
| 割当種別 | assignment_type | varchar(20) | 20 | ○ | 半角 | ○ | ○ | - | - | - | `PRIMARY` | 値: `PRIMARY`, `SECONDARY`。公開 API では受け取らず、`is_default=true` の施設を `PRIMARY`、それ以外を `SECONDARY` としてサーバー側で導出する。 |
| 既定選択フラグ | is_default | boolean | 1 | ○ | - | - | - | - | - | - | false | 施設選択画面の初期候補。 |
| 有効フラグ | is_active | boolean | 1 | ○ | - | - | - | - | - | - | true | false で失効。 |
| 適用開始日 | valid_from | date | 4 | - | - | - | - | - | - | - | なし |  |
| 適用終了日 | valid_to | date | 4 | - | - | - | - | - | - | - | なし | `valid_to >= valid_from` を必須とする。 |
| 作成者ユーザーID | created_by | bigint | 8 | ○ | - | - | ○ | - | - | ○: users.user_id | - | 監査用。 |
| 更新者ユーザーID | updated_by | bigint | 8 | ○ | - | - | ○ | - | - | ○: users.user_id | - | 監査用。 |
| 作成日時 | created_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP |  |
| 更新日時 | updated_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 更新時に自動更新。 |

- 付記: `(user_id, facility_id)` に一意制約を必須とする。有効な担当施設のうち `is_default=true` は1ユーザーにつき1件までとする。

#### 1-5. `facility_feature_settings`（施設提供機能）
- テーブル論理名: 施設提供機能 / テーブル物理名: facility_feature_settings
- 用途例: 施設単位のメニュー表示制御、画面導線制御、施設契約に応じた機能提供設定
- 概要: 施設ごとに、その施設の所属・担当ユーザーへ提供する `feature_code` を ON/OFF 管理する。
- カラム定義（初期案）

| 論理名 | 物理名 | データ型 | 桁（バイト） | Not Null | 半角/全角 | 英字 | 数字 | PK | 自動採番 | FK | デフォルト値 | 備考 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 施設機能設定ID | facility_feature_setting_id | bigint（auto increment） | 8 | ○ | - | - | ○ | ○ | ○ | - | AUTO_INCREMENT | 内部キー。 |
| 施設ID | facility_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: facilities.facility_id | - | 対象施設。 |
| 機能コード | feature_code | varchar(64) | 64 | ○ | 半角 | ○ | ○ | - | - | ○: feature_catalogs.feature_code | - | `config_scope in ('FACILITY', 'FACILITY_USER')` のみ登録対象。 |
| 有効フラグ | is_enabled | boolean | 1 | ○ | - | - | - | - | - | - | false | true=施設で提供する。 |
| 作成者ユーザーID | created_by | bigint | 8 | ○ | - | - | ○ | - | - | ○: users.user_id | - | 監査用。 |
| 更新者ユーザーID | updated_by | bigint | 8 | ○ | - | - | ○ | - | - | ○: users.user_id | - | 監査用。 |
| 作成日時 | created_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP |  |
| 更新日時 | updated_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 更新時に自動更新。 |

- 付記: `(facility_id, feature_code)` の組み合わせに一意制約を必須とする。`config_scope='FACILITY_USER'` の機能は本テーブルの `is_enabled=true` だけでは利用可とせず、対応する `user_facility_feature_settings.is_enabled=true` も必須とする。他施設閲覧時の閲覧者側権限も、既存の `original_list_view` を本テーブルと `user_facility_feature_settings` の組み合わせで判定する。
- 付記: `lending_in_use_used` は `lending_checkout` が施設提供・ユーザー施設別設定の両方で実効有効な場合のみ利用できる。施設提供設定の保存 API とユーザー施設別設定の保存 API は、`lending_checkout=false` かつ `lending_in_use_used=true` の組み合わせを拒否する。
- 付記: `lending_in_use_used` を ON から OFF へ変更する場合は、`lending_devices.asset_ledger_id` から `asset_ledgers.facility_id` を参照して対象施設の貸出機器だけを判定対象にする。`lending_devices.status IN ('使用中','使用済')`、または同一 `lending_device_id` の `lending_transactions.returned_on IS NULL AND status IN ('使用中','使用済')` が存在する場合は保存を拒否する。返却済み履歴や対象施設外の機器は OFF 拒否条件に含めない。

#### 1-6. `facility_column_settings`（施設提供カラム）
- テーブル論理名: 施設提供カラム / テーブル物理名: facility_column_settings
- 用途例: 価格列や SHIP 列等の施設単位表示制御
- 概要: 施設ごとに、その施設の所属・担当ユーザーへ提供する `column_code` を ON/OFF 管理する。
- カラム定義（初期案）

| 論理名 | 物理名 | データ型 | 桁（バイト） | Not Null | 半角/全角 | 英字 | 数字 | PK | 自動採番 | FK | デフォルト値 | 備考 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 施設カラム設定ID | facility_column_setting_id | bigint（auto increment） | 8 | ○ | - | - | ○ | ○ | ○ | - | AUTO_INCREMENT | 内部キー。 |
| 施設ID | facility_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: facilities.facility_id | - | 対象施設。 |
| カラムコード | column_code | varchar(64) | 64 | ○ | 半角 | ○ | ○ | - | - | ○: column_catalogs.column_code | - | 対象カラム。 |
| 有効フラグ | is_enabled | boolean | 1 | ○ | - | - | - | - | - | - | false | true=施設で提供する。 |
| 作成者ユーザーID | created_by | bigint | 8 | ○ | - | - | ○ | - | - | ○: users.user_id | - | 監査用。 |
| 更新者ユーザーID | updated_by | bigint | 8 | ○ | - | - | ○ | - | - | ○: users.user_id | - | 監査用。 |
| 作成日時 | created_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP |  |
| 更新日時 | updated_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 更新時に自動更新。 |

- 付記: `(facility_id, column_code)` の組み合わせに一意制約を必須とする。`related_feature_code` に対応する `facility_feature_settings.is_enabled=true` の場合のみ有効化できる。

#### 1-7. `user_facility_feature_settings`（ユーザー施設別機能）
- テーブル論理名: ユーザー施設別機能 / テーブル物理名: user_facility_feature_settings
- 用途例: ユーザー管理画面の編集モーダルにおけるチェック ON/OFF、担当施設ごとの機能利用制御
- 概要: ユーザーが特定施設で利用できる `config_scope='FACILITY_USER'` の `feature_code` を ON/OFF 管理する。Phase1では `lending_in_use_used` も本テーブルでユーザー施設別に管理する。`normal_ship_request` は Phase2 対象のため Phase1 のユーザー施設別管理対象に含めない。
- カラム定義（初期案）

| 論理名 | 物理名 | データ型 | 桁（バイト） | Not Null | 半角/全角 | 英字 | 数字 | PK | 自動採番 | FK | デフォルト値 | 備考 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| ユーザー施設機能設定ID | user_facility_feature_setting_id | bigint（auto increment） | 8 | ○ | - | - | ○ | ○ | ○ | - | AUTO_INCREMENT | 内部キー。 |
| ユーザー施設割当ID | user_facility_assignment_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: user_facility_assignments.user_facility_assignment_id | - | 対象ユーザー施設。 |
| 機能コード | feature_code | varchar(64) | 64 | ○ | 半角 | ○ | ○ | - | - | ○: feature_catalogs.feature_code | - | 対象機能。 |
| 有効フラグ | is_enabled | boolean | 1 | ○ | - | - | - | - | - | - | false | true=当該ユーザーに許可。 |
| 作成者ユーザーID | created_by | bigint | 8 | ○ | - | - | ○ | - | - | ○: users.user_id | - | 監査用。 |
| 更新者ユーザーID | updated_by | bigint | 8 | ○ | - | - | ○ | - | - | ○: users.user_id | - | 監査用。 |
| 作成日時 | created_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP |  |
| 更新日時 | updated_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 更新時に自動更新。 |

- 付記: `(user_facility_assignment_id, feature_code)` の組み合わせに一意制約を必須とする。`feature_catalogs.config_scope='FACILITY_USER'` かつ `facility_feature_settings.is_enabled=true` の機能のみ有効化できる。Phase1では `lending_in_use_used` も `config_scope='FACILITY_USER'` として登録対象に含める。`normal_ship_request` は Phase2 対象のため Phase1 のユーザー施設別機能の候補・保存対象に含めない。旧整理の `facility_feature_edit` はユーザー施設別機能の候補・保存対象に含めない。

#### 1-8. `user_facility_column_settings`（ユーザー施設別カラム）
- テーブル論理名: ユーザー施設別カラム / テーブル物理名: user_facility_column_settings
- 用途例: ユーザー管理画面の編集モーダルにおける価格カラム・SHIPカラム等の表示制御
- 概要: ユーザーが特定施設で表示できる `column_code` を ON/OFF 管理する。
- カラム定義（初期案）

| 論理名 | 物理名 | データ型 | 桁（バイト） | Not Null | 半角/全角 | 英字 | 数字 | PK | 自動採番 | FK | デフォルト値 | 備考 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| ユーザー施設カラム設定ID | user_facility_column_setting_id | bigint（auto increment） | 8 | ○ | - | - | ○ | ○ | ○ | - | AUTO_INCREMENT | 内部キー。 |
| ユーザー施設割当ID | user_facility_assignment_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: user_facility_assignments.user_facility_assignment_id | - | 対象ユーザー施設。 |
| カラムコード | column_code | varchar(64) | 64 | ○ | 半角 | ○ | ○ | - | - | ○: column_catalogs.column_code | - | 対象カラム。 |
| 有効フラグ | is_enabled | boolean | 1 | ○ | - | - | - | - | - | - | false | true=当該ユーザーに表示許可。 |
| 作成者ユーザーID | created_by | bigint | 8 | ○ | - | - | ○ | - | - | ○: users.user_id | - | 監査用。 |
| 更新者ユーザーID | updated_by | bigint | 8 | ○ | - | - | ○ | - | - | ○: users.user_id | - | 監査用。 |
| 作成日時 | created_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP |  |
| 更新日時 | updated_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 更新時に自動更新。 |

- 付記: `(user_facility_assignment_id, column_code)` の組み合わせに一意制約を必須とする。`facility_column_settings.is_enabled=true` かつ `related_feature_code` に対応する `user_facility_feature_settings.is_enabled=true` の場合のみ有効化できる。

#### 1-9. `user_remember_tokens`（ログイン情報記憶トークン）
- テーブル論理名: ログイン情報記憶トークン / テーブル物理名: user_remember_tokens
- 用途例: ログイン画面の「ログイン情報を記憶する」
- 概要: ユーザーに紐づくログイン状態保持トークンのハッシュ値と有効期限・最終利用日時を保持し、再訪時またはアクセストークン期限切れ時の current device に対するアクセストークン再発行判定に使用するテーブル。
- カラム定義（初期案）

| 論理名 | 物理名 | データ型 | 桁（バイト） | Not Null | 半角/全角 | 英字 | 数字 | PK | 自動採番 | FK | デフォルト値 | 備考 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| トークンID | token_id | bigint（auto increment） | 8 | ○ | - | - | ○ | ○ | ○ | - | AUTO_INCREMENT | 内部キー。 |
| ユーザーID | user_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: users.user_id | - | トークン所有者。 |
| 記憶トークン | token | varchar(255) | 255 | ○ | 半角 | ○ | ○ | - | - | - | なし | ランダム文字列をハッシュ化した保存値。DB側で一意制約必須。 |
| 有効期限 | expires_at | timestamp | 8 | ○ | - | - | - | - | - | - | なし | 期限切れで無効。 |
| 最終利用日時 | last_used_at | timestamp | 8 | - | - | - | - | - | - | - | なし | 自動ログイン復元に使用した日時。 |
| 作成日時 | created_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP |  |

- 付記: トークン本体はクライアント側で `HttpOnly` / `Secure` / `SameSite=Lax` cookie として保持し、DBにはハッシュ化した値だけを保存する。`token` は一意制約で重複を防止する。
- 付記: 本トークンは current device のログイン状態保持と `/auth/refresh` によるアクセストークン再発行に使用し、明示ログアウト、`rememberMe=false` でのログイン、パスワード更新時は当該 device のトークンを無効化する。

#### 1-10. `password_reset_tokens`（パスワードリセットトークン）
- テーブル論理名: パスワードリセットトークン / テーブル物理名: password_reset_tokens
- 用途例: 「パスワードをお忘れの方」からのリセット処理
- 概要: パスワード再設定URLで使用するワンタイムトークンと有効期限、使用日時を保持し、不正利用を防止するために管理するテーブル。
- カラム定義（初期案）

| 論理名 | 物理名 | データ型 | 桁（バイト） | Not Null | 半角/全角 | 英字 | 数字 | PK | 自動採番 | FK | デフォルト値 | 備考 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| トークンID | token_id | bigint（auto increment） | 8 | ○ | - | - | ○ | ○ | ○ | - | AUTO_INCREMENT | 内部キー。 |
| ユーザーID | user_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: users.user_id | - | トークン発行対象ユーザー。 |
| リセットトークン | token | varchar(255) | 255 | ○ | 半角 | ○ | ○ | - | - | - | なし | ランダム文字列。DB側で一意制約必須。 |
| 有効期限 | expires_at | timestamp | 8 | ○ | - | - | - | - | - | - | なし | 期限切れで無効。 |
| 使用日時 | used_at | timestamp | 8 | - | - | - | - | - | - | - | なし | 使用済みにした日時。NULL=未使用。 |
| 作成日時 | created_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP |  |
| 更新日時 | updated_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 更新時に自動更新。 |

- 付記: トークン値は漏洩リスク低減のためハッシュ化して保存する運用を推奨。`token` に一意制約を設定し、再発行時は旧トークンを無効化する。

### 2. 施設・組織・ロケーション系

#### 2-0. `establishments`（設立母体マスタ）
- テーブル論理名: 設立母体マスタ / テーブル物理名: establishments
- 用途例: ユーザーの所属、施設の上位組織、閲覧権限制御
- 概要: 設立母体（医療法人など）の名称を保持し、ユーザー/施設の上位組織および閲覧制御・表示分類に利用するマスタ。
- カラム定義（初期案）

| 論理名 | 物理名 | データ型 | 桁（バイト） | Not Null | 半角/全角 | 英字 | 数字 | PK | 自動採番 | FK | デフォルト値 | 備考 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 設立母体ID | establishment_id | bigint（auto increment） | 8 | ○ | - | - | ○ | ○ | ○ | - | AUTO_INCREMENT | 内部キー。 |
| 設立母体名 | establishment_name | varchar(200) | 200 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 表示用名称。 |
| 作成日時 | created_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP |  |
| 更新日時 | updated_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 更新時に自動更新。 |
| 削除日時 | deleted_at | timestamp | 8 | - | - | - | - | - | - | - | なし | 論理削除用。 |

#### 2-1. `facilities`（施設マスタ）
- テーブル論理名: 施設マスタ / テーブル物理名: facilities
- 用途例: メイン画面の施設名選択、施設選択画面、オフライン準備、個体管理リスト、SHIP施設マスタ画面
- 概要: 設立母体に所属する施設（病院など）のコード・名称・都道府県・病床数を保持し、ユーザー所属や施設切替、各種機能の施設選択に用いるマスタ。
- カラム定義（初期案）

| 論理名 | 物理名 | データ型 | 桁（バイト） | Not Null | 半角/全角 | 英字 | 数字 | PK | 自動採番 | FK | デフォルト値 | 備考 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 施設ID | facility_id | bigint（auto increment） | 8 | ○ | - | - | ○ | ○ | ○ | - | AUTO_INCREMENT | 内部キー。 |
| 設立母体ID | establishment_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: establishments.establishment_id | - | 上位組織。 |
| 医療機関コード | facility_code | varchar(50) | 50 | - | 半角 | ○ | ○ | - | - | - | なし | 外部システム連携用。論理削除済み施設を含めて一意制約を必須とし、再利用しない。 |
| 施設名 | facility_name | varchar(200) | 200 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 表示用名称。 |
| 都道府県 | prefecture | varchar(50) | 50 | - | 全角可 | ○ | ○ | - | - | - | なし | 所在地都道府県。 |
| 病床数 | bed_count | int | 7 | - | 半角 | - | ○ | - | - | - | 0 | モックの `bedCount`。 |
| システム利用契約状態 | system_contract_status | varchar(20) | 20 | ○ | 半角 | ○（大文字） | - | - | - | - | 'ACTIVE' | 値: ACTIVE / CANCELLED。病院ユーザーの他施設資産閲覧可否に利用する。 |
| システム利用契約終了日 | system_contract_ended_on | date | 4 | - | - | - | - | - | - | - | なし | 解約日。ACTIVE時はNULL可。 |
| 作成日時 | created_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP |  |
| 更新日時 | updated_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 更新時に自動更新。 |
| 削除日時 | deleted_at | timestamp | 8 | - | - | - | - | - | - | - | なし | 論理削除用。設定中は施設選択・認可判定・各業務APIの対象外とする。 |

- 付記: SHIP施設マスタ画面の「設立母体」は `establishments.establishment_name` をJOINして表示・検索する想定とする。
- 付記: 病院ユーザーの所属施設が `system_contract_status='CANCELLED'` の場合、協業グループによる他施設資産閲覧は無効化し、自施設の資産閲覧のみ許可する。
- 付記: `system_contract_status` は契約状態の管理に使い、`deleted_at` は施設自体を一時的に利用不可とする制御に使う。`deleted_at` 設定時も関連認可設定は保持し、解除時は再利用する。

#### 2-1a. `facility_collaboration_groups`（施設協業グループ）
- テーブル論理名: 施設協業グループ / テーブル物理名: facility_collaboration_groups
- 用途例: 任意施設グループの管理、他施設閲覧連携の範囲定義
- 概要: 設立母体を問わず、相互に閲覧連携を行う任意の施設グループを保持する。病院ユーザー/SHIPユーザーとも、本グループを起点に他施設閲覧候補を判定する。
- カラム定義（初期案）

| 論理名 | 物理名 | データ型 | 桁（バイト） | Not Null | 半角/全角 | 英字 | 数字 | PK | 自動採番 | FK | デフォルト値 | 備考 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 施設協業グループID | facility_collaboration_group_id | bigint（auto increment） | 8 | ○ | - | - | ○ | ○ | ○ | - | AUTO_INCREMENT | 内部キー。 |
| グループ名 | group_name | varchar(100) | 100 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 管理用名称。 |
| 有効フラグ | is_active | boolean | 1 | ○ | - | - | - | - | - | - | true | true のグループだけを閲覧判定対象とする。 |
| 作成者ユーザーID | created_by | bigint | 8 | ○ | - | - | ○ | - | - | ○: users.user_id | - | 監査用。 |
| 更新者ユーザーID | updated_by | bigint | 8 | ○ | - | - | ○ | - | - | ○: users.user_id | - | 監査用。 |
| 作成日時 | created_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP |  |
| 更新日時 | updated_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 更新時に自動更新。 |

- 付記: 本テーブルは他施設閲覧の候補範囲のみを表し、実際に何を見せるかは `facility_external_view_settings` / `facility_external_column_settings` で管理する。

#### 2-1b. `facility_collaboration_group_facilities`（施設協業グループ所属施設）
- テーブル論理名: 施設協業グループ所属施設 / テーブル物理名: facility_collaboration_group_facilities
- 用途例: 協業グループに属する施設の実体管理
- 概要: `facility_collaboration_groups` に所属する施設の中間テーブル。所属対象はユーザーではなく施設である。
- カラム定義（初期案）

| 論理名 | 物理名 | データ型 | 桁（バイト） | Not Null | 半角/全角 | 英字 | 数字 | PK | 自動採番 | FK | デフォルト値 | 備考 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 施設協業グループ所属施設ID | facility_collaboration_group_facility_id | bigint（auto increment） | 8 | ○ | - | - | ○ | ○ | ○ | - | AUTO_INCREMENT | 内部キー。 |
| 施設協業グループID | facility_collaboration_group_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: facility_collaboration_groups.facility_collaboration_group_id | - | 親グループ。 |
| 施設ID | facility_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: facilities.facility_id | - | グループ所属施設。 |
| 作成者ユーザーID | created_by | bigint | 8 | ○ | - | - | ○ | - | - | ○: users.user_id | - | 監査用。 |
| 更新者ユーザーID | updated_by | bigint | 8 | ○ | - | - | ○ | - | - | ○: users.user_id | - | 監査用。 |
| 作成日時 | created_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP |  |
| 更新日時 | updated_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 更新時に自動更新。 |

- 付記: `(facility_collaboration_group_id, facility_id)` の組み合わせに一意制約を必須とする。

#### 2-1c. `facility_external_view_settings`（他施設向け公開データ設定）
- テーブル論理名: 他施設向け公開データ設定 / テーブル物理名: facility_external_view_settings
- 用途例: 他施設へ公開するデータ種別の制御
- 概要: 公開元施設が、自施設のどのデータ種別を他施設ユーザーへ公開するかを ON/OFF 管理する。共有データ種別は `asset` / `estimate` / `history` とし、認可用 `feature_code` とは分離して管理する。
- カラム定義（初期案）

| 論理名 | 物理名 | データ型 | 桁（バイト） | Not Null | 半角/全角 | 英字 | 数字 | PK | 自動採番 | FK | デフォルト値 | 備考 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 他施設公開データ設定ID | facility_external_view_setting_id | bigint（auto increment） | 8 | ○ | - | - | ○ | ○ | ○ | - | AUTO_INCREMENT | 内部キー。 |
| 公開元施設ID | provider_facility_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: facilities.facility_id | - | 公開する側の施設。 |
| 共有データ種別 | sharing_data_type | varchar(30) | 30 | ○ | 半角 | ○ | ○ | - | - | - | - | 値: `asset`, `estimate`, `history`。認可用 `feature_code` ではなく、施設グループ管理の共有設定コード。 |
| 有効フラグ | is_enabled | boolean | 1 | ○ | - | - | - | - | - | - | false | true=他施設へ公開する。 |
| 作成者ユーザーID | created_by | bigint | 8 | ○ | - | - | ○ | - | - | ○: users.user_id | - | 監査用。 |
| 更新者ユーザーID | updated_by | bigint | 8 | ○ | - | - | ○ | - | - | ○: users.user_id | - | 監査用。 |
| 作成日時 | created_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP |  |
| 更新日時 | updated_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 更新時に自動更新。 |

- 付記: `(provider_facility_id, sharing_data_type)` の組み合わせに一意制約を必須とする。

#### 2-1d. `facility_external_column_settings`（他施設向け公開カラム設定）
- テーブル論理名: 他施設向け公開カラム設定 / テーブル物理名: facility_external_column_settings
- 用途例: 他施設へ公開する価格列等の表示制御
- 概要: 公開元施設が、自施設データのどの `column_code` を他施設ユーザーへ公開するかを ON/OFF 管理する。資産一覧・資産詳細の他施設向け価格表示では既存の `column_code='original_price_column'` を公開対象コードとして使用する。
- カラム定義（初期案）

| 論理名 | 物理名 | データ型 | 桁（バイト） | Not Null | 半角/全角 | 英字 | 数字 | PK | 自動採番 | FK | デフォルト値 | 備考 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 他施設公開カラム設定ID | facility_external_column_setting_id | bigint（auto increment） | 8 | ○ | - | - | ○ | ○ | ○ | - | AUTO_INCREMENT | 内部キー。 |
| 公開元施設ID | provider_facility_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: facilities.facility_id | - | 公開する側の施設。 |
| カラムコード | column_code | varchar(64) | 64 | ○ | 半角 | ○ | ○ | - | - | ○: column_catalogs.column_code | - | 公開対象の既存 `column_code` を保持する。資産一覧・資産詳細の他施設向け価格表示は `original_price_column`。 |
| 有効フラグ | is_enabled | boolean | 1 | ○ | - | - | - | - | - | - | false | true=他施設へ公開する。 |
| 作成者ユーザーID | created_by | bigint | 8 | ○ | - | - | ○ | - | - | ○: users.user_id | - | 監査用。 |
| 更新者ユーザーID | updated_by | bigint | 8 | ○ | - | - | ○ | - | - | ○: users.user_id | - | 監査用。 |
| 作成日時 | created_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP |  |
| 更新日時 | updated_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 更新時に自動更新。 |

- 付記: `(provider_facility_id, column_code)` の組み合わせに一意制約を必須とする。対象カラムに対応する共有データ種別（現行Phaseでは `original_price_column` に対する `asset`）の `facility_external_view_settings.is_enabled=true` の場合のみ有効化できる。

#### 2-2. `facility_locations`（施設ロケーション正本）
- テーブル論理名: 施設ロケーション正本 / テーブル物理名: facility_locations
- 用途例: メイン画面・資産検索結果画面の棟／階／部門／部署フィルタ、資産一覧画面の管理部署編集候補、資産台帳の設置場所
- 概要: 施設に紐づく現行の棟・階・部門・部署・室などのロケーション情報を1行1件で保持し、資産設置場所や棚卸入力の選択肢として利用する正本テーブル。施設サイドが保持する部門ID／部署ID／諸室IDと、SHIP標準の部門/部署・諸室区分への紐づけを同時に保持する。
- カラム定義（初期案）

| 論理名 | 物理名 | データ型 | 桁（バイト） | Not Null | 半角/全角 | 英字 | 数字 | PK | 自動採番 | FK | デフォルト値 | 備考 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 施設ロケーションID | facility_location_id | bigint（auto increment） | 8 | ○ | - | - | ○ | ○ | ○ | - | AUTO_INCREMENT | 内部キー。 |
| 施設ID | facility_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: facilities.facility_id | - | 所属施設。 |
| 施設側部門ID | division_id | varchar(50) | 50 | - | 半角 | ○ | ○ | - | - | - | なし | 施設サイドが保持する部門ID。 |
| 施設側部署ID | department_id | varchar(50) | 50 | ○ | 半角 | ○ | ○ | - | - | - | なし | 施設サイドが保持する部署ID。active 行では必須。 |
| 施設側諸室ID | room_id | varchar(50) | 50 | - | 半角 | ○ | ○ | - | - | - | なし | 施設サイドが保持する諸室ID。 |
| 棟 | building | varchar(50) | 50 | - | 全角可 | ○ | ○ | - | - | - | なし | 例: A棟。 |
| 階 | floor | varchar(20) | 20 | - | 半角 | ○ | ○ | - | - | - | なし | 例: 3F、B1。 |
| 部門名 | department_name | varchar(100) | 100 | - | 全角可 | ○ | ○ | - | - | - | なし | 施設固有の部門名。例: 外科、放射線科。 |
| 部署名 | section_name | varchar(100) | 100 | - | 全角可 | ○ | ○ | - | - | - | なし | 施設固有の部署名。部門内の細分。 |
| 室名称 | room_name | varchar(100) | 100 | - | 全角可 | ○ | ○ | - | - | - | なし | 施設固有の室名称。例: 受付、待合(小児科)。 |
| SHIP部署ID | ship_department_id | bigint | 8 | - | - | - | ○ | - | - | ○: ship_departments.ship_department_id | なし | SHIP標準の部門/部署への紐づけ。個別部署マスタ各行は必要に応じて1件のSHIP部署マスタへ紐づき、1件のSHIP部署マスタに複数の個別部署マスタ行が対応し得る。 |
| SHIP諸室区分ID | ship_room_category_id | bigint | 8 | - | - | - | ○ | - | - | ○: ship_room_categories.ship_room_category_id | なし | SHIP標準の諸室区分への紐づけ。 |
| 作成日時 | created_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP |  |
| 更新日時 | updated_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 更新時に自動更新。 |
| 削除日時 | deleted_at | timestamp | 8 | - | - | - | - | - | - | - | なし | 論理削除用。 |

- 付記: SHIP標準の部門/部署・諸室区分は `ship_departments` / `ship_room_categories` をJOINして名称解決する前提とし、`facility_locations` には施設固有のロケーション情報と標準マスタへの紐づけを保持する。現有品調査・調査登録内容修正の部門/部署候補、および資産一覧画面の管理部署編集候補は本テーブルを正本とし、管理部署編集候補は `department_id IS NOT NULL` の active 行から `department_id` 単位で重複排除した未削除部署集合を用いる。棟/階は施設によって `NULL` を許容する。画面の候補表示や検索対象は `deleted_at IS NULL` の未削除レコードのみを対象とする。
- 付記: 同一施設・同一 `department_id` の active 行では、`department_name` / `section_name` の組み合わせが一意に定まることを必須とする。
- 付記: 同一施設内で `section_name` が重複することは許容するが、資産一覧画面の候補表示では `department_name / section_name` を用いて識別可能にする。

#### 2-3. `ship_departments`（SHIP部署マスタ）
- テーブル論理名: SHIP部署マスタ / テーブル物理名: ship_departments
- 用途例: SHIP部署マスタ画面、個別部署マスタ画面の部門/部署選択
- 概要: SHIPで定義する部門・部署の組み合わせを保持し、個別部署マスタの並び替え・絞り込み・標準候補として利用する共通マスタ。個別部署マスタとは1対1ではなく、1つのSHIP部署に複数の個別部署マスタ行が紐づき得る。
- カラム定義（初期案）

| 論理名 | 物理名 | データ型 | 桁（バイト） | Not Null | 半角/全角 | 英字 | 数字 | PK | 自動採番 | FK | デフォルト値 | 備考 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| SHIP部署ID | ship_department_id | bigint（auto increment） | 8 | ○ | - | - | ○ | ○ | ○ | - | AUTO_INCREMENT | 内部キー。 |
| 部門名 | division_name | varchar(100) | 100 | ○ | 全角可 | ○ | ○ | - | - | - | なし | モックの `oldShipDivision` / `newShipDivision` 候補。 |
| 部署名 | department_name | varchar(100) | 100 | ○ | 全角可 | ○ | ○ | - | - | - | なし | モックの `oldShipDepartment` / `newShipDepartment` 候補。 |
| 並び順 | sort_order | int | 4 | - | 半角 | - | ○ | - | - | - | 0 | 表示順制御。 |
| 有効フラグ | is_active | boolean | 1 | ○ | - | - | - | - | - | - | true | false で選択不可。 |
| 作成日時 | created_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP |  |
| 更新日時 | updated_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 更新時に自動更新。 |

- 付記: `(division_name, department_name)` の組み合わせに一意制約を推奨。

#### 2-4. `ship_room_categories`（SHIP諸室区分マスタ）
- テーブル論理名: SHIP諸室区分マスタ / テーブル物理名: ship_room_categories
- 用途例: SHIP部署マスタ画面、個別部署マスタ画面の諸室区分選択
- 概要: SHIPで定義する諸室区分①/②の組み合わせを保持し、ロケーション標準化と個別部署マスタの変換候補に利用するマスタ。
- カラム定義（初期案）

| 論理名 | 物理名 | データ型 | 桁（バイト） | Not Null | 半角/全角 | 英字 | 数字 | PK | 自動採番 | FK | デフォルト値 | 備考 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| SHIP諸室区分ID | ship_room_category_id | bigint（auto increment） | 8 | ○ | - | - | ○ | ○ | ○ | - | AUTO_INCREMENT | 内部キー。 |
| 諸室区分1 | room_category1 | varchar(100) | 100 | ○ | 全角可 | ○ | ○ | - | - | - | なし | モックの `oldShipRoomCategory` / `newShipRoomCategory` 候補。 |
| 諸室区分2 | room_category2 | varchar(100) | 100 | ○ | 全角可 | ○ | ○ | - | - | - | なし | モックの `shipRoomCategory2` 候補。 |
| 並び順 | sort_order | int | 4 | - | 半角 | - | ○ | - | - | - | 0 | 表示順制御。 |
| 有効フラグ | is_active | boolean | 1 | ○ | - | - | - | - | - | - | true | false で選択不可。 |
| 作成日時 | created_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP |  |
| 更新日時 | updated_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 更新時に自動更新。 |

- 付記: `(room_category1, room_category2)` の組み合わせに一意制約を推奨。

#### 2-5. `facility_location_remodels`（施設ロケーションリモデル情報）
- テーブル論理名: 施設ロケーションリモデル情報 / テーブル物理名: facility_location_remodels
- 用途例: 個別部署マスタ画面、リモデル申請時の新ロケーション参照
- 概要: `facility_locations` の各現行ロケーションに対して、リモデル先ロケーションを0..1件で保持する子テーブル。`/hospital-facility-master` では `facility_locations` と結合して1行DTOとして表示し、target 未設定時は新欄を空表示とする。
- カラム定義（初期案）

| 論理名 | 物理名 | データ型 | 桁（バイト） | Not Null | 半角/全角 | 英字 | 数字 | PK | 自動採番 | FK | デフォルト値 | 備考 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 施設ロケーションリモデルID | facility_location_remodel_id | bigint（auto increment） | 8 | ○ | - | - | ○ | ○ | ○ | - | AUTO_INCREMENT | 内部キー。 |
| 施設ロケーションID | facility_location_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: facility_locations.facility_location_id | - | 親となる現行ロケーション。 |
| 新SHIP部署ID | target_ship_department_id | bigint | 8 | - | - | - | ○ | - | - | ○: ship_departments.ship_department_id | - | モックの `newShipDivision` / `newShipDepartment` に相当。 |
| 新SHIP諸室区分ID | target_ship_room_category_id | bigint | 8 | - | - | - | ○ | - | - | ○: ship_room_categories.ship_room_category_id | - | モックの `newShipRoomCategory` / `shipRoomCategory2` に相当。 |
| 新棟 | target_building | varchar(100) | 100 | - | 全角可 | ○ | ○ | - | - | - | なし | モックの `newBuilding`。 |
| 新階 | target_floor | varchar(50) | 50 | - | 全角可 | ○ | ○ | - | - | - | なし | モックの `newFloor`。 |
| 新部門名 | target_department_name | varchar(100) | 100 | - | 全角可 | ○ | ○ | - | - | - | なし | モックの `newDepartment`。 |
| 新部署名 | target_section_name | varchar(100) | 100 | - | 全角可 | ○ | ○ | - | - | - | なし | モックの `newSection`。 |
| 新室名称 | target_room_name | varchar(150) | 150 | - | 全角可 | ○ | ○ | - | - | - | なし | モックの `newRoomName`。 |
| 新室数 | target_room_count | int | 4 | - | 半角 | - | ○ | - | - | - | 0 | モックの `newRoomCount`。 |
| 作成日時 | created_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP |  |
| 更新日時 | updated_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 更新時に自動更新。 |
| 削除日時 | deleted_at | timestamp | 8 | - | - | - | - | - | - | - | なし | 論理削除用。 |

- 付記: `facility_location_id` にユニーク制約を推奨し、1つの現行ロケーションに対して有効なリモデル先情報を0..1件だけ保持する前提とする。リモデル完了時は `facility_locations` の現行値へ反映し、対応する `facility_location_remodels` は削除または論理削除する。

### 3. 資産マスタ・分類系

#### 3-1. `asset_categories`（Categoryマスタ）
- テーブル論理名: 資産カテゴリ / テーブル物理名: asset_categories
- 用途例: 「Category」セレクト（医療機器／什器備品／システム機器）
- 概要: 資産の最上位カテゴリを管理し、以降の大分類・中分類・品目の親となるマスタ。
- カラム定義（初期案）

| 論理名 | 物理名 | データ型 | 桁（バイト） | Not Null | 半角/全角 | 英字 | 数字 | PK | 自動採番 | FK | デフォルト値 | 備考 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| カテゴリID | category_id | bigint（auto increment） | 8 | ○ | - | - | ○ | ○ | ○ | - | AUTO_INCREMENT | 内部キー。 |
| カテゴリ名 | category_name | varchar(100) | 100 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 例: 医療機器、什器備品、システム機器。ユニーク制約を推奨。 |
| 並び順 | sort_order | int | 4 | - | 半角 | - | ○ | - | - | - | 0 | 表示順制御。 |
| 有効フラグ | is_active | boolean | 1 | ○ | - | - | - | - | - | - | true | false で無効。 |
| 作成日時 | created_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP |  |
| 更新日時 | updated_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 更新時に自動更新。 |

#### 3-2. `asset_large_classes`（大分類マスタ）
- テーブル論理名: 資産大分類 / テーブル物理名: asset_large_classes
- 概要: カテゴリ配下の大分類を管理し、中分類・品目の上位となるマスタ。
- カラム定義（初期案）

| 論理名 | 物理名 | データ型 | 桁（バイト） | Not Null | 半角/全角 | 英字 | 数字 | PK | 自動採番 | FK | デフォルト値 | 備考 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 大分類ID | large_class_id | bigint（auto increment） | 8 | ○ | - | - | ○ | ○ | ○ | - | AUTO_INCREMENT | 内部キー。 |
| カテゴリID | category_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: asset_categories.category_id | - | 親カテゴリ。 |
| 大分類名 | large_class_name | varchar(100) | 100 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 例: 画像診断装置。親カテゴリ内でユニーク推奨。 |
| 並び順 | sort_order | int | 4 | - | 半角 | - | ○ | - | - | - | 0 | 表示順制御。 |
| 有効フラグ | is_active | boolean | 1 | ○ | - | - | - | - | - | - | true | false で無効。 |
| 作成日時 | created_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP |  |
| 更新日時 | updated_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 更新時に自動更新。 |

#### 3-3. `asset_medium_classes`（中分類マスタ）
- テーブル論理名: 資産中分類 / テーブル物理名: asset_medium_classes
- 概要: 大分類配下の中分類を管理し、品目の親となるマスタ。
- カラム定義（初期案）

| 論理名 | 物理名 | データ型 | 桁（バイト） | Not Null | 半角/全角 | 英字 | 数字 | PK | 自動採番 | FK | デフォルト値 | 備考 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 中分類ID | medium_class_id | bigint（auto increment） | 8 | ○ | - | - | ○ | ○ | ○ | - | AUTO_INCREMENT | 内部キー。 |
| 大分類ID | large_class_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: asset_large_classes.large_class_id | - | 親の大分類。 |
| 中分類名 | medium_class_name | varchar(100) | 100 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 親大分類内でユニーク推奨。 |
| 並び順 | sort_order | int | 4 | - | 半角 | - | ○ | - | - | - | 0 | 表示順制御。 |
| 有効フラグ | is_active | boolean | 1 | ○ | - | - | - | - | - | - | true | false で無効。 |
| 作成日時 | created_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP |  |
| 更新日時 | updated_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 更新時に自動更新。 |

#### 3-4. `asset_items`（個体管理品目マスタ）
- テーブル論理名: 個体管理品目 / テーブル物理名: asset_items
- 用途例: メイン画面の「個体管理品目」、資産マスタ画面
- 概要: 中分類配下の品目名を管理し、メーカー・型式や資産台帳と紐づける品目マスタ。
- カラム定義（初期案）

| 論理名 | 物理名 | データ型 | 桁（バイト） | Not Null | 半角/全角 | 英字 | 数字 | PK | 自動採番 | FK | デフォルト値 | 備考 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 品目ID | asset_item_id | bigint（auto increment） | 8 | ○ | - | - | ○ | ○ | ○ | - | AUTO_INCREMENT | 内部キー。 |
| 中分類ID | medium_class_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: asset_medium_classes.medium_class_id | - | 親の中分類。 |
| 品目名 | item_name | varchar(150) | 150 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 例: 超音波診断装置。中分類内でユニーク制約を推奨。 |
| 有効フラグ | is_active | boolean | 1 | ○ | - | - | - | - | - | - | true | false で無効。 |
| 作成日時 | created_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP |  |
| 更新日時 | updated_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 更新時に自動更新。 |

#### 3-5. `manufacturers`（メーカーマスタ）
- テーブル論理名: メーカーマスタ / テーブル物理名: manufacturers
- 概要: 品目に紐づくメーカー（製造元/販売元）を管理し、型式や資産台帳の候補表示に利用するマスタ。
- カラム定義（初期案）

| 論理名 | 物理名 | データ型 | 桁（バイト） | Not Null | 半角/全角 | 英字 | 数字 | PK | 自動採番 | FK | デフォルト値 | 備考 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| メーカーID | manufacturer_id | bigint（auto increment） | 8 | ○ | - | - | ○ | ○ | ○ | - | AUTO_INCREMENT | 内部キー。 |
| 品目ID | asset_item_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: asset_items.asset_item_id | - | 対象品目。 |
| メーカー名 | manufacturer_name | varchar(200) | 200 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 例: GEヘルスケア、シーメンス。品目内でユニーク推奨。 |
| 有効フラグ | is_active | boolean | 1 | ○ | - | - | - | - | - | - | true | false で無効。 |
| 作成日時 | created_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP |  |
| 更新日時 | updated_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 更新時に自動更新。 |

#### 3-6. `models`（型式マスタ）
- テーブル論理名: 型式マスタ / テーブル物理名: models
- 概要: メーカー配下の型式を管理し、資産台帳および SHIP資産マスタの分類情報で使用する型式マスタ。
- カラム定義（初期案）

| 論理名 | 物理名 | データ型 | 桁（バイト） | Not Null | 半角/全角 | 英字 | 数字 | PK | 自動採番 | FK | デフォルト値 | 備考 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 型式ID | model_id | bigint（auto increment） | 8 | ○ | - | - | ○ | ○ | ○ | - | AUTO_INCREMENT | 内部キー。 |
| メーカーID | manufacturer_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: manufacturers.manufacturer_id | - | 親メーカー。 |
| 型式名 | model_name | varchar(200) | 200 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 例: LOGIQ E10、Aquarius iNtuition。メーカー内でユニーク推奨。 |
| 有効フラグ | is_active | boolean | 1 | ○ | - | - | - | - | - | - | true | false で無効。 |
| 作成日時 | created_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP |  |
| 更新日時 | updated_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 更新時に自動更新。 |

#### 3-7. `jmdn_classifications`（JMDN分類・一般的名称マスタ）
- テーブル論理名: JMDN分類・一般的名称 / テーブル物理名: jmdn_classifications
- 用途例: SHIP資産マスタに紐づけるJMDN分類情報
- 概要: 医療機器のJMDN分類（類別コード/名称、中分類名、一般的名称、JMDNコード）を保持するマスタ。
- カラム定義（初期案）

| 論理名 | 物理名 | データ型 | 桁（バイト） | Not Null | 半角/全角 | 英字 | 数字 | PK | 自動採番 | FK | デフォルト値 | 備考 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| JMDN分類ID | jmdn_classification_id | bigint（auto increment） | 8 | ○ | - | - | ○ | ○ | ○ | - | AUTO_INCREMENT | 内部キー。 |
| 類別コード | class_code | varchar(20) | 20 | ○ | 半角 | ○ | ○ | - | - | - | なし | JMDN類別コード。ユニーク制約を推奨。 |
| 類別名称 | class_name | varchar(200) | 200 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 例: 医用電気機器。 |
| 中分類名 | middle_class_name | varchar(200) | 200 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 公表中分類名。 |
| 一般的名称 | general_name | varchar(200) | 200 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 一般的名称。 |
| JMDNコード | jmdn_code | varchar(20) | 20 | ○ | 半角 | ○ | ○ | - | - | - | なし | 一意制約を必須とする。 |
| 作成日時 | created_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP |  |
| 更新日時 | updated_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 更新時に自動更新。 |

#### 3-8. `jmdn_registered_items`（JMDN登録品目）
- テーブル論理名: JMDN登録品目 / テーブル物理名: jmdn_registered_items
- 用途例: SHIP資産マスタ画面の JMDN検索・JMDN新規作成、資産マスタの JMDN参照先
- 概要: JMDN分類・一般的名称に紐づく登録品目（販売名、製造販売業者、添付文書ファイル名、添付文書URLなど）を保持するマスタ。SHIP資産マスタは本テーブルを必須参照する。
- カラム定義（初期案）

| 論理名 | 物理名 | データ型 | 桁（バイト） | Not Null | 半角/全角 | 英字 | 数字 | PK | 自動採番 | FK | デフォルト値 | 備考 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| JMDN登録品目ID | jmdn_registered_item_id | bigint（auto increment） | 8 | ○ | - | - | ○ | ○ | ○ | - | AUTO_INCREMENT | 内部キー。 |
| JMDN分類ID | jmdn_classification_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: jmdn_classifications.jmdn_classification_id | - | 親分類。 |
| 販売名 | product_name | varchar(200) | 200 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 添付文書の販売名。 |
| 製造販売業者等 | manufacturer_name | varchar(200) | 200 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 添付文書記載の製造販売業者。 |
| 添付文書ファイル名 | attachment_file_name | varchar(255) | 255 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 一覧・検索結果・編集モーダルで安定表示するファイル名。 |
| 添付文書URL | attachment_url | varchar(500) | 500 | ○ | 半角 | ○ | ○ | - | - | - | なし | PMDAなどへのリンク。 |
| 作成日時 | created_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP |  |
| 更新日時 | updated_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 更新時に自動更新。 |

- 付記: SHIP資産マスタ登録で利用する JMDN登録品目は、`販売名` / `製造販売業者等` / `添付文書ファイル名` / `添付文書URL` を必須とする。
- 付記: `attachment_file_name` と `attachment_url` は両方設定を必須とし、片方のみの保存を禁止する。
- 付記: 同一の `jmdn_classification_id` 配下で、`販売名` / `製造販売業者等` / `添付文書ファイル名` / `添付文書URL` の正規化後組み合わせ重複を禁止し、既存行を再利用する。

#### 3-9. `ship_asset_masters`（SHIP資産マスタ）
- テーブル論理名: SHIP資産マスタ / テーブル物理名: ship_asset_masters
- 用途例: SHIP資産マスタ画面、資産マスタ選択画面、資産一覧・資産詳細の基準参照
- 概要: Category / 大分類 / 中分類 / 明細区分 / 品目 / メーカー / 型式の組み合わせを1件の資産マスタとして表現する親テーブル。`category_id` / `large_class_id` / `medium_class_id` / `asset_item_id` / `manufacturer_id` / `model_id` / `detail_type` と `jmdn_registered_item_id` は必須とし、固定属性テーブルの親キーになる。JMDN分類情報は `jmdn_registered_items` を介して参照し、`ship_asset_masters` 自身には重複保持しない。
- カラム定義（初期案）

| 論理名 | 物理名 | データ型 | 桁（バイト） | Not Null | 半角/全角 | 英字 | 数字 | PK | 自動採番 | FK | デフォルト値 | 備考 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| SHIP資産マスタID | ship_asset_master_id | bigint（auto increment） | 8 | ○ | - | - | ○ | ○ | ○ | - | AUTO_INCREMENT | 内部キー。画面上は「資産マスタID」として本値を表示する。 |
| カテゴリID | category_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: asset_categories.category_id | - | Category。 |
| 大分類ID | large_class_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: asset_large_classes.large_class_id | - | 大分類。 |
| 中分類ID | medium_class_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: asset_medium_classes.medium_class_id | - | 中分類。 |
| 明細区分 | detail_type | varchar(20) | 20 | ○ | 全角可 | ○ | ○ | - | - | - | - | SHIP_Masterの明細区分。 |
| 品目ID | asset_item_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: asset_items.asset_item_id | - | 品目。 |
| メーカーID | manufacturer_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: manufacturers.manufacturer_id | - | メーカー。 |
| 型式ID | model_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: models.model_id | - | 型式。 |
| JMDN登録品目ID | jmdn_registered_item_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: jmdn_registered_items.jmdn_registered_item_id | - | 資産マスタに紐づく JMDN登録品目。 |
| 有効フラグ | is_active | boolean | 1 | ○ | - | - | - | - | - | - | true | 削除時は false。 |
| 作成日時 | created_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP |  |
| 更新日時 | updated_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 更新時に自動更新。 |

- 付記: `detail_type` / `manufacturer_id` / `model_id` は必須とし、明細区分・メーカー・型式が未設定の資産マスタは本画面から登録・更新できない。
- 付記: 組み合わせ重複防止のため、`category_id` / `large_class_id` / `medium_class_id` / `detail_type` / `asset_item_id` / `manufacturer_id` / `model_id` の一意制約、または同等の重複禁止ロジックを必須とする。
- 付記: `jmdn_registered_item_id` は必須とし、類別コード / 類別名称 / JMDN中分類名 / 一般的名称 / JMDNコード / 販売名 / 製造販売業者等 / 添付文書ファイル名 / 添付文書URL は `jmdn_registered_items` と親の `jmdn_classifications` から解決する。
- 付記: `model_id` は `manufacturer_id` 配下の型式のみ許可し、`manufacturer_id` は `asset_item_id` と整合する行のみ許可する。
- 付記: 画面表示と下流参照は `ship_asset_master_id` に統一し、別の表示用コード列は持たない。
- 付記: 資産マスタを1件作成する場合は、`ship_asset_master_details` に同じ `ship_asset_master_id` の詳細行を必ず1件作成する。

#### 3-10. `ship_asset_master_details`（SHIP資産マスタ固定属性）
- テーブル論理名: SHIP資産マスタ固定属性 / テーブル物理名: ship_asset_master_details
- 用途例: SHIP資産マスタ画面の薬事・設備情報・資産情報・PMDA提供・登録状況の入力値
- 概要: SHIP資産マスタ1件に対して、一覧固定カラムのうち SHIP_Master と JMDN 参照以外の固定属性を1対1で保持する。詳細行自体は必須で作成し、一覧表示される各詳細項目も必須値として保持する。
- カラム定義（初期案）

| 論理名 | 物理名 | データ型 | 桁（バイト） | Not Null | 半角/全角 | 英字 | 数字 | PK | 自動採番 | FK | デフォルト値 | 備考 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| SHIP資産マスタID | ship_asset_master_id | bigint | 8 | ○ | - | - | ○ | ○ | - | ○: ship_asset_masters.ship_asset_master_id | - | 親の資産マスタ。PK兼FK。 |
| 薬事 | pharmaceutical_affairs | varchar(200) | 200 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 薬事情報。 |
| 図面No. | drawing_no | varchar(100) | 100 | ○ | 半角/全角 | ○ | ○ | - | - | - | なし | 図面番号。 |
| レイアウト反映 | layout_reflection | varchar(100) | 100 | ○ | 全角可 | ○ | ○ | - | - | - | なし | レイアウト反映有無・区分。 |
| 特殊設備 | special_equipment | varchar(100) | 100 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 特殊設備区分。 |
| Master標準図 | master_standard_drawing | varchar(255) | 255 | ○ | 半角/全角 | ○ | ○ | - | - | - | なし | 標準図ファイル名または参照情報。 |
| 幅(W) | width_value | varchar(50) | 50 | ○ | 半角/全角 | ○ | ○ | - | - | - | なし | 幅。単位表記を含む入力を許容。 |
| 奥行(D) | depth_value | varchar(50) | 50 | ○ | 半角/全角 | ○ | ○ | - | - | - | なし | 奥行。単位表記を含む入力を許容。 |
| 高さ(H) | height_value | varchar(50) | 50 | ○ | 半角/全角 | ○ | ○ | - | - | - | なし | 高さ。単位表記を含む入力を許容。 |
| 電源接続 | power_connection | varchar(100) | 100 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 電源接続要否・方式。 |
| 電源種別 | power_type | varchar(100) | 100 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 電源種別。 |
| 消費電力 | power_consumption | varchar(100) | 100 | ○ | 半角/全角 | ○ | ○ | - | - | - | なし | 消費電力。 |
| 給水 | water_supply_size | varchar(100) | 100 | ○ | 半角/全角 | ○ | ○ | - | - | - | なし | 給水サイズ・要否。 |
| 給湯 | hot_water_size | varchar(100) | 100 | ○ | 半角/全角 | ○ | ○ | - | - | - | なし | 給湯サイズ・要否。 |
| 排水 | drainage_size | varchar(100) | 100 | ○ | 半角/全角 | ○ | ○ | - | - | - | なし | 排水サイズ・要否。 |
| 排気サイズ | exhaust_size | varchar(100) | 100 | ○ | 半角/全角 | ○ | ○ | - | - | - | なし | 排気サイズ。 |
| 排気風量 | exhaust_volume | varchar(100) | 100 | ○ | 半角/全角 | ○ | ○ | - | - | - | なし | 排気風量。 |
| 蒸気 | steam_size | varchar(100) | 100 | ○ | 半角/全角 | ○ | ○ | - | - | - | なし | 蒸気サイズ・要否。 |
| ガス | gas | varchar(100) | 100 | ○ | 半角/全角 | ○ | ○ | - | - | - | なし | ガス要件。 |
| 重量(kg) | weight_kg | varchar(100) | 100 | ○ | 半角/全角 | ○ | ○ | - | - | - | なし | 重量。単位表記を含む入力を許容。 |
| 補強 | reinforcement | varchar(100) | 100 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 補強要否・内容。 |
| 架台・アンカー | mount_anchor | varchar(100) | 100 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 架台・アンカー要否。 |
| 床下げ | floor_lowering | varchar(100) | 100 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 床下げ要否。 |
| 設備備考 | equipment_remarks | varchar(1000) | 1000 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 設備情報に関する備考。 |
| 耐用年数(法定) | legal_service_life | varchar(50) | 50 | ○ | 半角/全角 | ○ | ○ | - | - | - | なし | 法定耐用年数。 |
| 耐用期間 | service_life_period | varchar(50) | 50 | ○ | 半角/全角 | ○ | ○ | - | - | - | なし | メーカー等の耐用期間。 |
| EOS:販売終了 | end_of_sales | varchar(100) | 100 | ○ | 半角/全角 | ○ | ○ | - | - | - | なし | 販売終了情報。 |
| EOS:メンテ終了 | end_of_maintenance | varchar(100) | 100 | ○ | 半角/全角 | ○ | ○ | - | - | - | なし | メンテナンス終了情報。 |
| 専用消耗品 | dedicated_consumables | varchar(1000) | 1000 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 専用消耗品情報。 |
| カタログ | catalog_document | varchar(255) | 255 | ○ | 半角/全角 | ○ | ○ | - | - | - | なし | カタログファイル名または参照情報。 |
| 操作マニュアル | operation_manual | varchar(255) | 255 | ○ | 半角/全角 | ○ | ○ | - | - | - | なし | 操作マニュアルファイル名または参照情報。 |
| その他PDF | other_pdf | varchar(255) | 255 | ○ | 半角/全角 | ○ | ○ | - | - | - | なし | その他PDFファイル名または参照情報。 |
| クラス分類告示 | pmda_class_notification | varchar(200) | 200 | ○ | 全角可 | ○ | ○ | - | - | - | なし | PMDA提供項目。 |
| 特定保守告示 | pmda_maintenance_notification | varchar(200) | 200 | ○ | 全角可 | ○ | ○ | - | - | - | なし | PMDA提供項目。 |
| 設置管理告示 | pmda_install_notification | varchar(200) | 200 | ○ | 全角可 | ○ | ○ | - | - | - | なし | PMDA提供項目。 |
| 類別コード(PMDA) | pmda_class_code | varchar(50) | 50 | ○ | 半角 | ○ | ○ | - | - | - | なし | PMDA類別コード。 |
| 類別名称(PMDA) | pmda_class_name | varchar(200) | 200 | ○ | 全角可 | ○ | ○ | - | - | - | なし | PMDA類別名称。 |
| 中分類名(PMDA) | pmda_middle_class_name | varchar(200) | 200 | ○ | 全角可 | ○ | ○ | - | - | - | なし | PMDA中分類名。 |
| コード(PMDA) | pmda_code | varchar(50) | 50 | ○ | 半角 | ○ | ○ | - | - | - | なし | PMDAコード。 |
| 一般的名称(PMDA) | pmda_general_name | varchar(200) | 200 | ○ | 全角可 | ○ | ○ | - | - | - | なし | PMDA一般的名称。 |
| 一般的名称定義 | pmda_general_name_definition | varchar(1000) | 1000 | ○ | 全角可 | ○ | ○ | - | - | - | なし | PMDA一般的名称定義。 |
| クラス分類 | pmda_classification | varchar(100) | 100 | ○ | 全角可 | ○ | ○ | - | - | - | なし | PMDAクラス分類。 |
| GHTFルール | pmda_ghtf_rule | varchar(100) | 100 | ○ | 半角/全角 | ○ | ○ | - | - | - | なし | GHTFルール。 |
| 特定保守 | pmda_specific_maintenance | varchar(100) | 100 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 特定保守区分。 |
| 設置管理 | pmda_install_management | varchar(100) | 100 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 設置管理区分。 |
| 修理区分 | pmda_repair_category | varchar(100) | 100 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 修理区分。 |
| QMS告示316号 | pmda_qms_316 | varchar(100) | 100 | ○ | 半角/全角 | ○ | ○ | - | - | - | なし | QMS告示316号。 |
| 旧一般的名称コード | pmda_old_general_name_code | varchar(50) | 50 | ○ | 半角 | ○ | ○ | - | - | - | なし | 旧一般的名称コード。 |
| 旧一般的名称 | pmda_old_general_name | varchar(200) | 200 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 旧一般的名称。 |
| 旧クラス分類 | pmda_old_classification | varchar(100) | 100 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 旧クラス分類。 |
| 旧修理種別 | pmda_old_repair_type | varchar(100) | 100 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 旧修理種別。 |
| 改正回数 | pmda_revision_count | varchar(50) | 50 | ○ | 半角/全角 | ○ | ○ | - | - | - | なし | 改正回数。 |
| 最終更新日 | pmda_last_updated_on | date | 3 | ○ | - | - | - | - | - | - | なし | PMDA提供情報の最終更新日。 |
| 登録状況 | registration_status | varchar(30) | 30 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 登録状況。 |
| 作成日時 | created_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP |  |
| 更新日時 | updated_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 更新時に自動更新。 |

- 付記: `ship_asset_master_id` は `ship_asset_masters.ship_asset_master_id` と同値のPK兼FKとし、詳細行の独自採番は持たない。
- 付記: 資産マスタ新規作成時は、一覧表示される詳細項目をすべて入力済みとしたうえで `ship_asset_master_details` を1行作成する。
- 付記: 一覧表示される詳細項目は必須入力のため、`created_at` / `updated_at` を除く各詳細列はNULLを許容しない。

- 付記: SHIP資産マスタ任意カラム定義・値保持は Phase2 対象のため、Phase1 のDB定義から除外する。

### 4. 資産台帳・設備情報系

#### 4-1. `asset_ledgers`（資産台帳：現物資産単位）
- テーブル論理名: 資産台帳（現物資産） / テーブル物理名: asset_ledgers
- 用途例: 資産検索・検索結果・資産詳細・個体管理リスト
- 概要: 現物資産の台帳情報を保持し、施設・ロケーション参照、検索/一覧表示用スナップショット項目、識別情報、調達・ライフサイクル情報、親子構成、棚卸履歴を管理するテーブル。分類・品目・メーカー・型式は表示用名称とは別に正規マスタIDを保持し、集計や外部連携の正本にする。
- カラム定義（初期案）

| 論理名 | 物理名 | データ型 | 桁（バイト） | Not Null | 半角/全角 | 英字 | 数字 | PK | 自動採番 | FK | デフォルト値 | 備考 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 資産台帳ID | asset_ledger_id | bigint（auto increment） | 8 | ○ | - | - | ○ | ○ | ○ | - | AUTO_INCREMENT | 内部キー。 |
| 施設ID | facility_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: facilities.facility_id | - | 所有/設置施設。 |
| 施設ロケーションID | facility_location_id | bigint | 8 | - | - | - | ○ | - | - | ○: facility_locations.facility_location_id | - | 設置場所。未確定時はNULL可。 |
| SHIP資産マスタID | ship_asset_master_id | bigint | 8 | - | - | - | ○ | - | - | ○: ship_asset_masters.ship_asset_master_id | - | SHIP資産マスタ参照。未解決時はNULL可。 |
| カテゴリID | category_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: asset_categories.category_id | - | 分類（最上位）。 |
| 品目ID | asset_item_id | bigint | 8 | - | - | - | ○ | - | - | ○: asset_items.asset_item_id | - | 個体管理品目の正規参照。 |
| メーカーID | manufacturer_id | bigint | 8 | - | - | - | ○ | - | - | ○: manufacturers.manufacturer_id | - | メーカー正規参照。 |
| 型式ID | model_id | bigint | 8 | - | - | - | ○ | - | - | ○: models.model_id | - | 型式正規参照。 |
| 大分類 | large_class_name | varchar(100) | 100 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 分類（大分類）。 |
| 中分類 | medium_class_name | varchar(100) | 100 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 分類（中分類）。 |
| 品目 | asset_item_name | varchar(150) | 150 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 個体管理品目。 |
| メーカー | manufacturer_name | varchar(200) | 200 | - | 全角可 | ○ | ○ | - | - | - | なし | 未定時はNULL可。 |
| 型式 | model_name | varchar(200) | 200 | - | 全角可 | ○ | ○ | - | - | - | なし | 未定時はNULL可。 |
| 資産名 | asset_name | varchar(200) | 200 | ○ | 全角可 | ○ | ○ | - | - | - | なし | 個体管理名称。固定資産台帳由来では品目名（元）を設定する。 |
| 台帳原文品目名 | ledger_original_asset_name | varchar(200) | 200 | - | 全角可 | ○ | ○ | - | - | - | なし | Excelの品目名（元）。 |
| 台帳原文メーカー名 | ledger_original_manufacturer_name | varchar(150) | 150 | - | 全角可 | ○ | ○ | - | - | - | なし | Excelのメーカー名（元）。 |
| 台帳原文型式 | ledger_original_model_name | varchar(150) | 150 | - | 全角可 | ○ | ○ | - | - | - | なし | Excelの型式（元）。 |
| SHIP部門名 | ship_division_name | varchar(100) | 100 | - | 全角可 | ○ | ○ | - | - | - | なし | 一覧/帳票表示用スナップショット。 |
| SHIP部署名 | ship_department_name | varchar(100) | 100 | - | 全角可 | ○ | ○ | - | - | - | なし | 一覧/帳票表示用スナップショット。 |
| 諸室区分1 | room_category1 | varchar(100) | 100 | - | 全角可 | ○ | ○ | - | - | - | なし | 一覧/帳票表示用スナップショット。 |
| 諸室区分2 | room_category2 | varchar(100) | 100 | - | 全角可 | ○ | ○ | - | - | - | なし | 一覧/帳票表示用スナップショット。 |
| 室名称 | room_name | varchar(150) | 150 | - | 全角可 | ○ | ○ | - | - | - | なし | 資産検索結果画面表示用。 |
| 設置場所 | installation_location | varchar(200) | 200 | - | 全角可 | ○ | ○ | - | - | - | なし | 室内の自由入力設置場所。 |
| 資産番号 | asset_no | varchar(50) | 50 | - | 半角 | ○ | ○ | - | - | - | なし | 施設内での資産番号。施設内ユニークを推奨。 |
| 管理機器番号 | management_no | varchar(100) | 100 | - | 半角 | ○ | ○ | - | - | - | なし | 固定資産台帳のME管理機器番号。画面の `managementNo`。 |
| その他病院固有番号予備1 | hospital_unique_no_1 | varchar(100) | 100 | - | 半角/全角 | ○ | ○ | - | - | - | なし | 固定資産台帳取込値。 |
| その他病院固有番号予備2 | hospital_unique_no_2 | varchar(100) | 100 | - | 半角/全角 | ○ | ○ | - | - | - | なし | 固定資産台帳取込値。 |
| 管理部署ID | management_department_id | varchar(50) | 50 | - | 半角 | ○ | ○ | - | - | - | なし | 資産管理部署の保持値。`facility_locations.department_id` を施設単位で重複排除した部署候補を論理参照する。 |
| 管理部署 | management_department_name | varchar(100) | 100 | - | 全角可 | ○ | ○ | - | - | - | なし | 資産一覧・資産詳細で利用する資産管理部署の表示用スナップショット。設置部署とは別管理を許容する。 |
| 備品番号・既存機器番号 | equipment_no | varchar(50) | 50 | - | 半角 | ○ | ○ | - | - | - | なし | 現有品調査等の既存機器番号。固定資産台帳のME管理機器番号とは分離する。 |
| シリアル番号 | serial_no | varchar(100) | 100 | - | 半角 | ○ | ○ | - | - | - | なし | メーカーシリアル。 |
| 明細区分 | detail_type | varchar(20) | 20 | - | 半角 | ○（大文字） | - | - | - | - | なし | 値: MAIN / DETAIL / ACCESSORY。 |
| 親資産台帳ID | parent_asset_ledger_id | bigint | 8 | - | - | - | ○ | - | - | ○: asset_ledgers.asset_ledger_id | - | 本体-明細/付属品紐づけ。 |
| 購入日 | purchased_on | date | 4 | - | - | - | - | - | - | - | なし | 購入年月日。 |
| リース品フラグ | is_leased | boolean | 1 | ○ | - | - | - | - | - | - | false | true=リース品。 |
| 貸出品フラグ | is_rented_out | boolean | 1 | ○ | - | - | - | - | - | - | false | 貸出状態の正本ではなく検索・一覧表示用の派生フラグ。有効な `lending_devices.status` が `貸出中` / `使用中` / `使用済` の場合に true。 |
| 数量 | quantity | int | 4 | ○ | 半角 | - | ○ | - | - | - | 1 | 台帳上の数量。 |
| 単位 | unit | varchar(30) | 30 | - | 全角可 | ○ | ○ | - | - | - | なし | 台/式/個など。 |
| 幅(mm) | width_mm | varchar(50) | 50 | - | 全角可 | ○ | ○ | - | - | - | なし | 機器寸法。数値入力を基本としつつ、`φ500` のような記号付き自由記述も許容する。 |
| 奥行(mm) | depth_mm | varchar(50) | 50 | - | 全角可 | ○ | ○ | - | - | - | なし | 機器寸法。数値入力を基本としつつ、自由記述を許容する。 |
| 高さ(mm) | height_mm | varchar(50) | 50 | - | 全角可 | ○ | ○ | - | - | - | なし | 機器寸法。数値入力を基本としつつ、自由記述を許容する。 |
| 契約・見積名称 | contract_name | varchar(200) | 200 | - | 全角可 | ○ | ○ | - | - | - | なし | モックの `contractName`。 |
| 契約番号 | contract_no | varchar(100) | 100 | - | 半角 | ○ | ○ | - | - | - | なし | モックの `contractNo`。 |
| 契約決済No. | contract_settlement_no | varchar(100) | 100 | - | 半角/全角 | ○ | ○ | - | - | - | なし | 固定資産台帳取込値。 |
| 見積番号 | quotation_no | varchar(100) | 100 | - | 半角 | ○ | ○ | - | - | - | なし | モックの `quotationNo`。 |
| 契約・発注日 | contract_date | date | 4 | - | - | - | - | - | - | - | なし | 契約締結日または発注日。 |
| 納品日 | delivery_date | date | 4 | - | - | - | - | - | - | - | なし | モックの `deliveryDate`。 |
| 検収日 | inspection_date | date | 4 | - | - | - | - | - | - | - | なし | モックの `inspectionDate`。 |
| 納入業者名 | delivery_vendor_name | varchar(200) | 200 | - | 全角可 | ○ | ○ | - | - | - | なし | 固定資産台帳取込値。 |
| リース会社名 | lease_company_name | varchar(200) | 200 | - | 全角可 | ○ | ○ | - | - | - | なし | 固定資産台帳取込値。 |
| 会計区分 | account_category | varchar(100) | 100 | - | 全角可 | ○ | ○ | - | - | - | なし | 固定資産台帳取込値。 |
| 勘定科目 | account_title | varchar(100) | 100 | - | 全角可 | ○ | ○ | - | - | - | なし | 固定資産台帳取込値。 |
| 定価単価(税別) | list_price_unit_excl_tax | decimal(14,2) | 14 | - | 半角 | - | ○ | - | - | - | なし | 固定資産台帳取込値。 |
| 定価金額(税別) | list_price_total_excl_tax | decimal(14,2) | 14 | - | 半角 | - | ○ | - | - | - | なし | 固定資産台帳取込値。 |
| 見積単価(税別) | quotation_price_unit_excl_tax | decimal(14,2) | 14 | - | 半角 | - | ○ | - | - | - | なし | 固定資産台帳取込の見積単価。 |
| 見積金額(税別) | quotation_price_total_excl_tax | decimal(14,2) | 14 | - | 半角 | - | ○ | - | - | - | なし | 固定資産台帳取込の見積金額。 |
| 税区分 | tax_category | varchar(50) | 50 | - | 全角可 | ○ | ○ | - | - | - | なし | 固定資産台帳取込値。 |
| 消費税率 | tax_rate | decimal(5,2) | 5 | - | 半角 | - | ○ | - | - | - | なし | 10%は10.00で保持。 |
| 見積金額(税込) | quotation_price_total_incl_tax | decimal(14,2) | 14 | - | 半角 | - | ○ | - | - | - | なし | 固定資産台帳取込の税込見積金額。 |
| 台帳備考 | ledger_remarks | varchar(1000) | 1000 | - | 全角可 | ○ | ○ | - | - | - | なし | 固定資産台帳取込値。 |
| 取得価格 | acquisition_cost | decimal(14,2) | 14 | - | 半角 | - | ○ | - | - | - | なし | モックの `acquisitionCost`。 |
| 電源区分 | power_type | varchar(50) | 50 | - | 半角 | ○ | ○ | - | - | - | なし | 例: AC100V, 三相200V, バッテリー。 |
| 消費電力(VA) | power_capacity_va | int | 4 | - | 半角 | - | ○ | - | - | - | 0 | VA表記。 |
| ネットワーク接続フラグ | system_connected | boolean | 1 | - | - | - | - | - | - | - | false | ネットワーク接続有無。 |
| IPアドレス | ip_address | varchar(64) | 64 | - | 半角 | ○ | ○ | - | - | - | なし | IPv4/IPv6対応。 |
| MACアドレス | mac_address | varchar(32) | 32 | - | 半角 | ○ | ○ | - | - | - | なし | 例: 00-11-22-33-44-55。 |
| 設置日 | installed_on | date | 4 | - | - | - | - | - | - | - | なし | 現設置場所での設置日。 |
| 保守契約満了日 | maintenance_contract_until | date | 4 | - | - | - | - | - | - | - | なし | 保守契約期限。 |
| リース開始日 | lease_start_on | date | 4 | - | - | - | - | - | - | - | なし | モックの `leaseStartDate`。 |
| リース満了日 | lease_end_on | date | 4 | - | - | - | - | - | - | - | なし | リース期限。 |
| 耐用年数（法定） | legal_service_life | varchar(50) | 50 | - | 全角可 | ○ | ○ | - | - | - | なし | 固定資産台帳由来では耐用年数（元）を設定する。 |
| 使用年数（メーカー推奨） | recommended_service_life | varchar(50) | 50 | - | 全角可 | ○ | ○ | - | - | - | なし | モックの `recommendedServiceLife`。 |
| 販売終了日 | end_of_service_on | date | 4 | - | - | - | - | - | - | - | なし | モックの `endOfService`。 |
| メンテ終了日 | end_of_support_on | date | 4 | - | - | - | - | - | - | - | なし | モックの `endOfSupport`。 |
| 登録元発注明細ID | source_order_item_id | bigint | 8 | - | - | - | ○ | - | - | ○: order_items.order_item_id | - | 資産仮登録/本登録時の元明細。 |
| ステータス | status | varchar(50) | 50 | ○ | 半角 | ○ | ○ | - | - | - | 'ACTIVE' | 例: ACTIVE, RETIRED, REPAIR, LOST, 廃棄済。廃棄申請の完了処理で対象資産へ設定する。 |
| 最終棚卸日 | last_inventory_date | date | 4 | - | - | - | - | - | - | - | なし | 棚卸実施日。 |
| 最終棚卸ユーザーID | last_inventory_user_id | bigint | 8 | - | - | - | ○ | - | - | ○: users.user_id | - | 棚卸実施者。 |
| 作成日時 | created_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP |  |
| 更新日時 | updated_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 更新時に自動更新。 |

- 付記: `asset_item_id` / `manufacturer_id` / `model_id` は検索・集計・外部IFの正本とし、`asset_item_name` / `manufacturer_name` / `model_name` は表示用スナップショットとして保持する。
- 付記: 固定資産台帳取込の29カラムは、既存の原本属性へ対応する項目と台帳取込専用項目へ分けて保持する。`asset_import_rows.raw_data_json` は監査・再解析用であり、原本資産の業務表示・検索・外部連携時の正本にしない。
- 付記: マスタ突合で確定した分類・品目・メーカー・型式は `category_id` / `asset_item_id` / `manufacturer_id` / `model_id` と各表示スナップショットへ保存する。Excelの品目名（元）・メーカー名（元）・型式（元）は原文値として専用カラムへ保持し、マスタ側確定値へ混在させない。
- 付記: 固定資産台帳取込の設置場所は解決済み `facility_location_id` から `facility_locations` を参照して表示する。現有品調査と統合した資産は現調側の `facility_location_id` を優先し、台帳のみの資産は台帳側の解決済みIDを採用する。台帳取込由来の棟・階・部門・部署・室名の文字列スナップショットは保持しない。
- 付記: 固定資産台帳の `固定資産番号` は `asset_no`、`ME管理機器番号` は `management_no`、`品目名（元）` は `asset_name`、`耐用年数（元）` は `legal_service_life` に反映する。`equipment_no` は備品番号・現有品調査側の既存機器番号として分離する。
- 付記: `quotation_price_total_incl_tax` / `quotation_price_total_excl_tax` は固定資産台帳の見積金額を保持する。`purchase_price_*` は購入管理・資産登録で確定した購入金額として別用途で保持し、固定資産台帳取込時に見積金額から設定しない。既存の `acquisition_cost` も上書きしない。
- 付記: `ship_asset_master_id` が設定される場合、資産マスタIDは `ship_asset_masters` を正本として参照し、`asset_ledgers` には資産マスタ固定属性を複写しない。
- 付記: `ship_asset_master_id` が設定される場合は、参照先 `ship_asset_masters` の Category〜型式構成と `category_id` / `asset_item_id` / `manufacturer_id` / `model_id` が整合することを必須とする。
- 付記: `management_department_id` は対象施設の未削除 `facility_locations` から導出する部署候補の論理参照とし、保存時は `facility_id + management_department_id` で有効な部署候補へ解決できることを必須とする。
- 付記: `management_department_name` は資産一覧・資産詳細の管理部署フィルタ/表示で使用する表示用スナップショットとし、更新時は `management_department_id` から解決した `section_name` を同時保存する。設置部署 (`ship_department_name` など) と独立に保持できるものとする。
- 付記: `management_department_id` 追加時は、既存 active 資産について `facility_id` と `management_department_name=section_name` の完全一致で active `facility_locations` を参照し、一意に解決できる場合のみ backfill する。未解決または複数候補に一致する場合は `management_department_id=NULL` のまま残し、一覧/詳細の編集時に利用者が再選択する。
- 付記: `(asset_ledger_id, facility_id)` の複合一意制約を必須とし、調査・突合・統合系から施設整合付きで参照できるようにする。
- 付記: `status='廃棄済'` は廃棄申請管理の「登録完了（タスク完了）」で、`application_assets.asset_role='DISPOSAL'` かつ `asset_ledger_id IS NOT NULL` の対象だけに設定する。対象資産の更新と `asset_ledger_histories` 追加は、廃棄申請・廃棄依頼グループの完了更新と同一トランザクションで実行し、リモデルクローズの実行有無には依存しない。

#### 4-1a. `asset_ledger_histories`（資産台帳更新履歴）
- テーブル論理名: 資産台帳更新履歴 / テーブル物理名: asset_ledger_histories
- 用途例: リモデルクローズ時の原本反映監査、手動補正履歴
- 概要: `asset_ledgers` を業務処理で更新した際の変更前後値と変更元を保持する。リモデル管理では、編集リストクローズ時に資産の廃棄・移設・更新・増設を反映した履歴を本テーブルに記録する。

| 論理名 | 物理名 | データ型 | Not Null | PK/FK | 備考 |
| --- | --- | --- | --- | --- | --- |
| 資産台帳履歴ID | asset_ledger_history_id | bigint | ○ | PK | 内部キー |
| 資産台帳ID | asset_ledger_id | bigint | ○ | FK | `asset_ledgers.asset_ledger_id` |
| 変更元種別 | change_source_type | varchar(30) | ○ | - | EDIT_LIST_CLOSE / MANUAL_CORRECTION など |
| 変更元ID | change_source_id | bigint | - | - | `change_source_type='EDIT_LIST_CLOSE'` の場合は `edit_lists.edit_list_id` |
| 変更種別 | change_type | varchar(30) | ○ | - | CREATE / UPDATE / RETIRE / TRANSFER / REPLACE |
| 変更前値JSON | before_values_json | json | - | - | 更新前の対象項目スナップショット |
| 変更後値JSON | after_values_json | json | - | - | 更新後の対象項目スナップショット |
| 変更者ユーザーID | changed_by_user_id | bigint | ○ | FK | `users.user_id` |
| 変更日時 | changed_at | timestamp | ○ | - | 実更新日時 |
| 作成日時 | created_at | timestamp | ○ | - |  |

- 付記: リモデルクローズでは、`asset_ledgers` の更新/作成/廃棄扱いの反映と同一トランザクションで本履歴を作成する。編集リスト明細単位の成否は `edit_list_items.reflection_status` に保持し、資産台帳単位の変更内容は本テーブルに保持する。
- 付記: `change_source_type='EDIT_LIST_CLOSE'` の場合は `change_source_id` と `edit_lists.edit_list_id` の存在検証をサービス層で必須化する。

#### 4-2. `asset_documents`（互換VIEW）
- 論理オブジェクト名: 業務ドキュメント互換ビュー / 物理オブジェクト名: asset_documents（VIEW）
- 用途例: 資産詳細画面の契約書・納品書・検収書、廃棄申請管理の見積書/発注書/証明書、修理管理タブの関連添付
- 目的: 既存画面が期待する文書一覧の参照互換を維持しつつ、ドキュメント正本は `application_documents` に集約する。
- 定義方針: `application_documents` のうち `document_category<>'PHOTO'` かつ `deleted_at IS NULL` のレコードを投影し、`asset_document_id = application_document_id` として公開する。資産台帳画面では `owner_type='ASSET_LEDGER'`、申請/見積系画面では `owner_type in ('APPLICATION','APPLICATION_ASSET','RFQ','RFQ_VENDOR','QUOTATION','MAINTENANCE_CONTRACT_REVIEW','INSPECTION_RESULT')` を主に利用する。`owner_type='ORDER'` は追加せず、廃棄申請管理の発注書を発注単位で特定する場合は、廃棄タスク詳細APIが正本の `application_documents` を `rfq_id` と `order_id` で直接取得する。互換VIEWの既存所有者モデルと公開列は、他機能への影響を避けるため変更しない。
- 主な公開カラム（画面要件整合用）

| 論理名 | 物理名 | データ型 | Not Null | PK/FK | 備考 |
| --- | --- | --- | --- | --- | --- |
| 資産ドキュメントID | asset_document_id | bigint | ○ | PK相当 | `application_documents.application_document_id` を投影。 |
| 所有者種別 | owner_type | varchar(30) | ○ | - | `application_documents.owner_type`。`ASSET_LEDGER` / `APPLICATION` / `APPLICATION_ASSET` / `RFQ` / `RFQ_VENDOR` / `QUOTATION` / `MAINTENANCE_CONTRACT_REVIEW` / `INSPECTION_RESULT` など |
| 申請ID | application_id | bigint | - | FK | `applications.application_id` |
| 申請明細ID | application_asset_id | bigint | - | FK | `application_assets.application_asset_id` |
| 見積依頼ID | rfq_id | bigint | - | FK | `rfqs.rfq_id` |
| 見積依頼先ID | rfq_vendor_id | bigint | - | FK | `rfq_vendors.rfq_vendor_id` |
| 見積ID | quotation_id | bigint | - | FK | `quotations.quotation_id` |
| 点検結果ID | inspection_result_id | bigint | - | FK | `inspection_results.inspection_result_id` |
| 資産台帳ID | asset_ledger_id | bigint | - | FK | `asset_ledgers.asset_ledger_id` |
| ドキュメント区分 | document_category | varchar(30) | ○ | - | `PHOTO` 以外。 |
| ドキュメント種別 | document_type | varchar(50) | ○ | - | 契約書/その他/見積書/発注書/検収書など。 |
| タイトル | title | varchar(200) | - | - | 一覧表示用。 |
| 文書日付 | document_date | date | - | - |  |
| ファイル名 | file_name | varchar(255) | ○ | - |  |
| ファイルパス | file_path | varchar(500) | ○ | - | `application_documents.file_path` のS3 object keyを投影。URLではない。 |
| 登録者ユーザーID | uploaded_by_user_id | bigint | ○ | FK | `users.user_id` |
| 登録日時 | uploaded_at | timestamp | ○ | - |  |
| 作成日時 | created_at | timestamp | ○ | - |  |
| 更新日時 | updated_at | timestamp | ○ | - |  |

- 付記: 参照専用VIEWとし、登録/更新/削除は `application_documents` へ集約する。
- 付記: 資産台帳画面の文書一覧は `owner_type='ASSET_LEDGER'` を必須条件とし、廃棄/修理/見積系画面は対象業務に応じて `application_id` / `rfq_id` / `quotation_id` 等で絞り込む。
- 付記: 新規アプリ/APIは本VIEWへのDMLを禁止する。既存処理を段階移行する場合のみ、移行期間に限定して `INSTEAD OF` トリガ等で `application_documents` へ委譲する。

#### 4-3. `asset_photos`（互換VIEW）
- 論理オブジェクト名: 資産写真互換ビュー / 物理オブジェクト名: asset_photos（VIEW）
- 用途例: 資産詳細画面、写真表示モーダル
- 目的: 資産写真表示の参照互換を維持しつつ、写真メタデータの正本は `application_documents` に集約する。
- 定義方針: `application_documents` のうち `document_category='PHOTO'` かつ `owner_type='ASSET_LEDGER'` かつ `deleted_at IS NULL` のレコードを基点とし、調査写真については `asset_survey_integration_result_documents` で `photo_integration_action='LINK_TO_ASSET_VIEW'` と確定し、かつ親 `asset_survey_integration_results` が `result_status='CONFIRMED'` かつ `is_current_result=true`、さらに親 `asset_survey_integration_sessions` が `session_status='CONFIRMED'` の `owner_type='ASSET_SURVEY_RECORD'` かつ `deleted_at IS NULL` の写真のみを、対応する `asset_ledger_id` に紐づく資産写真として追加投影する。`asset_photo_id = application_document_id` として公開する。
- 主な公開カラム（画面要件整合用）

| 論理名 | 物理名 | データ型 | Not Null | PK/FK | 備考 |
| --- | --- | --- | --- | --- | --- |
| 資産写真ID | asset_photo_id | bigint | ○ | PK相当 | `application_documents.application_document_id` を投影。 |
| 資産台帳ID | asset_ledger_id | bigint | ○ | FK | `asset_ledgers.asset_ledger_id` |
| 元所有者種別 | source_owner_type | varchar(30) | ○ | - | `ASSET_LEDGER` / `ASSET_SURVEY_RECORD` |
| 代表写真フラグ | is_primary | boolean | - | - | `ASSET_LEDGER` 写真の正本代表。 |
| 撮影日時 | taken_at | timestamp | - | - |  |
| ファイル名 | file_name | varchar(255) | ○ | - |  |
| ファイルパス | file_path | varchar(500) | ○ | - | `application_documents.file_path` のS3 object keyを投影。URLではない。 |
| 登録者ユーザーID | uploaded_by_user_id | bigint | ○ | FK | `users.user_id` |
| 登録日時 | uploaded_at | timestamp | ○ | - |  |
| 作成日時 | created_at | timestamp | ○ | - |  |
| 更新日時 | updated_at | timestamp | ○ | - |  |

- 付記: 参照専用VIEWとし、登録/更新/削除は `application_documents`（`owner_type='ASSET_LEDGER'` または `owner_type='ASSET_SURVEY_RECORD'`）へ集約する。
- 付記: 調査写真を資産画面へ見せるかは `asset_survey_integration_result_documents` の判定を正本とし、単純に `owner_type='ASSET_SURVEY_RECORD'` の全写真を見せない。
- 付記: 資産画面の代表写真は、まず `application_documents.owner_type='ASSET_LEDGER'` かつ `is_primary=true` の写真を採用し、それが存在しない場合に限り、親統合セッションも確定済みの現行統合結果（`session_status='CONFIRMED' AND result_status='CONFIRMED' AND is_current_result=true`）で `is_primary_photo=true` の `LINK_TO_ASSET_VIEW` 写真を採用する。
- 付記: 新規アプリ/APIは本VIEWへのDMLを禁止する。既存処理を段階移行する場合のみ、移行期間に限定して `INSTEAD OF` トリガ等で `application_documents` へ委譲する。

### 5. QRコード系

#### 5-1. `qr_codes`（QRコード管理）
- テーブル論理名: QRコード管理 / テーブル物理名: qr_codes
- 用途例: QRコード管理／詳細／新規発行／印刷
- 概要: 資産管理用QRコードの発行情報を保持し、モックで利用しているコード形式（例: `R-07-00001`）・紐づく資産・発行/印刷状態を管理するテーブル。
- カラム定義（初期案）

| 論理名 | 物理名 | データ型 | 桁（バイト） | Not Null | 半角/全角 | 英字 | 数字 | PK | 自動採番 | FK | デフォルト値 | 備考 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| QRコードID | qr_code_id | bigint（auto increment） | 8 | ○ | - | - | ○ | ○ | ○ | - | AUTO_INCREMENT | 内部キー。 |
| 資産台帳ID | asset_ledger_id | bigint | 8 | - | - | - | ○ | - | - | ○: asset_ledgers.asset_ledger_id | - | 未紐付の場合はNULL。 |
| 施設ID | facility_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: facilities.facility_id | - | 発行対象施設。 |
| QR識別子 | qr_identifier | varchar(64) | 64 | ○ | 半角 | ○ | ○ | - | - | - | なし | 施設内一意のQR識別子（例: `R-07-00001`）。ラベル上の表示文字列および遷移用URL生成に使用し、URL自体は保存しない。 |
| コードプレフィックス | code_prefix | char(1) | 1 | ○ | 半角 | ○（大文字） | - | - | - | - | 'R' | 例: `R`。 |
| コード枝番（2桁） | code_branch | char(2) | 2 | ○ | 半角 | - | ○ | - | - | - | なし | 例: `07`。 |
| コード連番（5桁） | code_serial | int | 4 | ○ | 半角 | - | ○ | - | - | - | 1 | 例: `00001`。 |
| 発行種別 | issue_type | varchar(20) | 20 | ○ | 半角 | ○（大文字） | - | - | - | - | 'NEW' | 値: NEW / REISSUE。 |
| テンプレートキー | label_template_key | varchar(30) | 30 | ○ | 半角 | ○ | ○ | - | - | - | なし | 発行時に選択されたアプリ内固定テンプレート識別子。 |
| フリー記入項目 | free_entry_text | varchar(24) | 24 | - | 全角可 | ○ | ○ | - | - | - | なし | ラベルに印字する任意テキスト（最大24文字）。 |
| 最終発行者ユーザーID | issued_by_user_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: users.user_id | - | 現在有効なQRに対する最終発行処理の実行者。再発行時は上書きする。 |
| 最終発行日時 | issued_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 現在有効なQRに対する最終発行処理時刻。再発行時は上書きする。 |
| 印刷状態 | print_status | varchar(20) | 20 | ○ | 半角 | ○（大文字） | - | - | - | - | 'PENDING' | 値: PENDING / PRINTING / PRINTED / FAILED / CANCELED。印刷開始受付完了時に `PRINTING` とし、結果反映で終端状態へ更新する。 |
| 最終印刷ジョブID | last_print_job_id | bigint | 8 | - | - | - | ○ | - | - | ○: qr_print_jobs.qr_print_job_id | - | 最終印刷実行のジョブ。 |
| 最終印刷日時 | printed_at | timestamp | 8 | - | - | - | - | - | - | - | なし | 最終印刷時刻。 |
| 作成日時 | created_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP |  |
| 更新日時 | updated_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 更新時に自動更新。 |
| 削除日時 | deleted_at | timestamp | 8 | - | - | - | - | - | - | - | なし | 論理削除用。 |

- 付記: `facility_id` + `qr_identifier` の複合ユニーク制約を必須とし、`qr_identifier` 単体ではユニーク制約を持たせない。未紐付で発行するケースに備え、`asset_ledger_id` はNULL可とする。
- 付記: `asset_ledger_id` が設定される場合は `(asset_ledger_id, facility_id)` の複合FKで `asset_ledgers` を参照し、別施設資産への誤紐付けをDBで禁止する。
- 付記: データ突合の原本確定では、`asset_data_matching_items.qr_resolution_status='RESOLVED'` の行だけを QR 紐付け対象とし、現有品調査から引き継いだ `qr_identifier` を `(facility_id, qr_identifier)` で解決して、作成した `asset_ledgers.asset_ledger_id` を `qr_codes.asset_ledger_id` へ設定する。対象 QR が未発行 / 論理削除済み / 別資産に紐付済み / 施設不整合 / 同一セッション内重複の場合、または `qr_resolution_status='CONFLICT'` の行が残る場合は原本確定エラーとする。
- 付記: `facility_id` + `code_prefix` + `code_branch` + `code_serial` の複合ユニーク制約を必須とし、採番構成要素単位でも重複を防止する。
- 付記: `qr_identifier` は `^[A-Z]-[0-9]{2}-[0-9]{5}$` 形式（例: `R-07-00001`）を基本とし、再発行時は同一コードを再利用する。QRシンボルには、この値をパラメーターとして含む遷移用URLを埋め込む。
- 付記: 新規発行時の `code_serial` は `(facility_id, code_prefix, code_branch)` 単位で発行済み最大値 + 1 を候補値として画面表示し、最終確定はサーバー側トランザクション内で行う。競合時は再採番またはリトライで一意性を担保する。
- 付記: `issued_by_user_id` / `issued_at` は現行有効QRの最終発行者・最終発行日時を保持し、再発行時は上書きする。印刷実行者は `last_print_job_id` から `qr_print_jobs.requested_by_user_id` を参照して取得する。
- 付記: テンプレート定義本体はDBでは管理せず、テプラクリエイターで事前作成したテンプレートをフロントエンド資材としてアプリ内固定定義に保持する。`label_template_key` はその識別子を履歴目的で保存する。

#### 5-2. QRラベルテンプレート管理方針
- テプラクリエイターで事前作成したテンプレートをフロントエンド資材としてアプリ内固定定義に保持し、DBテーブルおよびテンプレート一覧取得APIは設けない。
- テンプレート選択時に使用する `template_key` / `label_template_key` は、アプリ内固定定義を識別するキーとして `qr_codes` / `qr_print_jobs` に保存する。
- 固定定義には少なくとも、テンプレートキー、表示名、シールサイズ、フリー記入文字数制限、テプラプリント時の参照情報を含める。
- 将来テンプレート差し替え後も過去印刷条件を識別したい場合は、`qr-24x24-v1` のように版付きキーを使用する。

#### 5-3. `qr_print_jobs`（QR印刷ジョブ）
- テーブル論理名: QR印刷ジョブ / テーブル物理名: qr_print_jobs
- 用途例: QRコード印刷画面の印刷実行、印刷結果管理
- 概要: 印刷実行単位（ジョブ）ごとの実行者、プリンタ、対象テンプレート、実行結果を保持する。
- カラム定義（初期案）

| 論理名 | 物理名 | データ型 | 桁（バイト） | Not Null | 半角/全角 | 英字 | 数字 | PK | 自動採番 | FK | デフォルト値 | 備考 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 印刷ジョブID | qr_print_job_id | bigint（auto increment） | 8 | ○ | - | - | ○ | ○ | ○ | - | AUTO_INCREMENT | 内部キー。 |
| 施設ID | facility_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: facilities.facility_id | - | 印刷対象施設。 |
| テンプレートキー | template_key | varchar(30) | 30 | ○ | 半角 | ○ | ○ | - | - | - | - | 印刷時に使用したアプリ内固定テンプレート識別子。 |
| プリンタ名 | printer_name | varchar(100) | 100 | ○ | 半角 | ○ | ○ | - | - | - | なし | 例: TEPRA SR5900P。 |
| クライアント要求ID | client_request_id | varchar(36) | 36 | ○ | 半角 | ○ | ○ | - | - | - | なし | 同一印刷開始操作を識別する冪等キー（UUID想定）。 |
| 要求比較用ハッシュ | request_payload_hash | char(64) | 64 | ○ | 半角 | ○ | ○ | - | - | - | なし | 正規化済み開始受付ペイロードから生成する比較用ハッシュ（SHA-256想定）。 |
| 実行者ユーザーID | requested_by_user_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: users.user_id | - | 印刷開始操作ユーザー。 |
| 依頼日時 | requested_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 印刷開始押下要求の受付時。 |
| 開始日時 | started_at | timestamp | 8 | - | - | - | - | - | - | - | なし | 印刷開始受付完了時。QR保存・明細作成・ローカル印刷モジュールへ引き渡し可能となった時点。 |
| 終了日時 | finished_at | timestamp | 8 | - | - | - | - | - | - | - | なし | 完了/失敗時。 |
| ステータス | status | varchar(20) | 20 | ○ | 半角 | ○（大文字） | - | - | - | - | 'IN_PROGRESS' | 値: IN_PROGRESS / COMPLETED / PARTIAL_FAILED / FAILED / CANCELED。 |
| 成功件数 | success_count | int | 4 | ○ | 半角 | - | ○ | - | - | - | 0 | 明細の成功件数。 |
| 失敗件数 | failure_count | int | 4 | ○ | 半角 | - | ○ | - | - | - | 0 | 明細の失敗件数。 |
| エラー段階 | error_stage | varchar(30) | 30 | - | 半角 | ○（大文字） | - | - | - | - | なし | ローカル印刷モジュールのどの段階で失敗したか。値: LOCAL_MODULE_INIT / PRINTER_INIT / PRINT_REQUEST / PRINT_EXECUTION。 |
| エラー概要 | error_summary | varchar(1000) | 1000 | - | 全角可 | ○ | ○ | - | - | - | なし | ジョブ失敗時の要約。 |
| 作成日時 | created_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP |  |
| 更新日時 | updated_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 更新時に自動更新。 |

- 付記: `(requested_by_user_id, facility_id, client_request_id)` の複合ユニーク制約を必須とし、同一操作の再送で印刷ジョブを二重作成しない。
- 付記: `request_payload_hash` は、`items` を `print_order` 昇順で整列し、未指定と `null` を同値として扱う対象項目を統一したうえで、`facilityId` / `issueMode` / `templateKey` / `printerName` / `freeEntryText` / `items[*].printOrder` / `items[*].qrIdentifier` / `items[*].existingQrCodeId` を比較対象として生成する。
- 付記: `error_stage` は明細ごとの `error_message` とは別に、ジョブ全体の失敗段階を保持する。ローカル印刷モジュール初期化失敗など物理印刷前に全件失敗した場合も、結果反映時に記録する。

#### 5-4. `qr_print_job_items`（QR印刷ジョブ明細）
- テーブル論理名: QR印刷ジョブ明細 / テーブル物理名: qr_print_job_items
- 用途例: 印刷対象リスト（No./QR番号/ステータス）の保存
- 概要: 印刷ジョブ内の個別QRごとの印刷結果を管理する明細テーブル。
- カラム定義（初期案）

| 論理名 | 物理名 | データ型 | 桁（バイト） | Not Null | 半角/全角 | 英字 | 数字 | PK | 自動採番 | FK | デフォルト値 | 備考 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 印刷ジョブ明細ID | qr_print_job_item_id | bigint（auto increment） | 8 | ○ | - | - | ○ | ○ | ○ | - | AUTO_INCREMENT | 内部キー。 |
| 印刷ジョブID | qr_print_job_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: qr_print_jobs.qr_print_job_id | - | 親ジョブ。 |
| QRコードID | qr_code_id | bigint | 8 | ○ | - | - | ○ | - | - | ○: qr_codes.qr_code_id | - | 印刷対象QR。 |
| 印刷順 | print_order | int | 4 | ○ | 半角 | - | ○ | - | - | - | 0 | 画面表示順。 |
| ステータス | status | varchar(20) | 20 | ○ | 半角 | ○（大文字） | - | - | - | - | 'WAITING' | 値: WAITING / PRINTED / FAILED / CANCELED。 |
| 印刷日時 | printed_at | timestamp | 8 | - | - | - | - | - | - | - | なし | 明細単位の印刷時刻。`status='PRINTED'` の場合のみ設定する。 |
| エラーメッセージ | error_message | varchar(500) | 500 | - | 全角可 | ○ | ○ | - | - | - | なし | 失敗時詳細。`status='FAILED'` の場合は必須、`status='CANCELED'` の場合は任意、`status='PRINTED'` の場合は未設定。 |
| 作成日時 | created_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP |  |
| 更新日時 | updated_at | timestamp | 8 | ○ | - | - | - | - | - | - | CURRENT_TIMESTAMP | 更新時に自動更新。 |

- 付記: `(qr_print_job_id, qr_code_id)` の組み合わせに一意制約を推奨。
- 付記: 結果反映時の整合規則として、`status='PRINTED'` は `printed_at` 必須かつ `error_message` 未設定、`status='FAILED'` は `printed_at` 未設定かつ `error_message` 必須、`status='CANCELED'` は `printed_at` 未設定かつ `error_message` 任意とする。
- 付記: `qrContentUrl` は `qr_print_job_items` には保存せず、ジョブ取得時に `facilityId` と `qr_identifier` から再生成する派生値として扱う。

### 6. 申請・ワークフロー・見積・契約・点検・貸出系

#### 6-0. 再設計方針（モック反映）
- `applications` を申請共通ヘッダとし、モックで一覧/詳細表示に使用している申請者、管理部署、設置場所、承認進捗、編集リスト、見積依頼の代表値をスナップショットとして保持する。
- 明細は `application_assets` に集約し、現行資産、要望機器、借用機器、移動/廃棄/修理対象機器を `asset_role` で識別する。見積・発注・保守契約・点検・貸出は個別ドメインテーブルで管理する。
- 承認フローの正本は `application_approval_steps`（承認段階）と `application_approval_step_assignees`（承認割当）に分離し、誰が次の承認者か、何段目で止まっているか、差戻し再申請が何周目かを正規化して保持する。`applications` の承認進捗系カラムは一覧高速化用の集計値として扱う。
- ステータス履歴は申請単位を `application_status_histories`、RFQグループ単位を `rfq_status_histories` として分離する。`application_task_steps` は承認・修理など工程テーブルを必要とする他機能の補助情報として保持するが、廃棄申請管理の現在STEP・再アクセス位置の正本には使用しない。
- `applications.status` の許容値と遷移は `application_status_definitions` / `application_status_transitions` で申請種別ごとに管理し、画面に存在しない状態名や不正遷移を Aurora MySQL の複合FK・トリガで禁止する。
- 申請作成時の初期状態も `application_status_definitions.is_initial_status=true` の状態に限定し、Aurora MySQL の `BEFORE INSERT` トリガまたは申請作成サービスで不正な開始状態を禁止する。
- `rfqs.status` の許容値は `rfq_status_definitions`、遷移は `rfq_status_transitions` で管理する。遷移定義には `management_type` を含め、購入・リモデル・廃棄の業務ごとに許可された遷移だけを適用する。廃棄の遷移を購入管理へ波及させる共通遷移は追加しない。
- RFQ作成時の初期状態は、`management_type` と `workflow_type` の組み合わせに対する初期定義に限定する。廃棄依頼グループは `management_type='DISPOSAL'`、`workflow_type='RFQ'`、初期状態 `見積依頼` とし、旧 `workflow_type='DISPOSAL'` の承認状態は新規廃棄グループでは使用しない。
- RFQの正本は `rfqs` 1件に対して `rfq_vendors` 複数件を紐づける構成とし、同一 `rfq_no` の業者別RFQヘッダ複製はDB/API正本として採用しない。購入管理タブは `management_type='PURCHASE'`、リモデル管理タブは通常RFQの `management_type='REMODEL'` を基本条件とし、リモデル起点廃棄グループは `management_type='DISPOSAL'` かつ `rfq_applications` からリモデル編集リストへ辿れる条件を追加して表示する。APIレスポンスでは `rfq_vendors` を業者行へ展開してモックと同等の一覧表示を行う。
- リモデル管理タブでは通常の見積・発注進行を `rfqs.management_type='REMODEL'`、`workflow_type='RFQ'` で扱う。リモデル編集リスト起点の廃棄申請は `applications.application_type='DISPOSAL'` として廃棄申請管理のグループ化対象へ引き渡し、リモデルRFQと同じ `rfqs` 行へ混在させない。
- RFQステータスは、通常RFQで使用する `見積依頼` / `見積依頼済` / `見積DB登録済` / `見積登録依頼中` / `発注用見積依頼済` / `発注見積登録済` / `発注済` / `納期確定` / `検収済` / `完了` / `申請を見送る` を維持する。廃棄申請管理の廃棄グループはこのうち `見積依頼` → `見積依頼済` → `見積DB登録済` または `発注見積登録済` → `発注済` → `納期確定` → `完了` を使用し、発注前は `申請を見送る` へ遷移できる。旧 `廃棄承認待ち` / `廃棄承認済み` / `廃棄完了` は旧データ移行対象としてのみ扱う。
- 旧廃棄グループ移行時は、旧 `rfqs.management_type='REMODEL'`、`workflow_type='DISPOSAL'` を新しい `management_type='DISPOSAL'`、`workflow_type='RFQ'` へ変換し、`rfq_applications` の申請明細リンクを維持する。旧ステータスは `廃棄承認待ち→見積依頼`、`廃棄承認済み→見積依頼済`、`廃棄完了→完了`、`申請を見送る→申請を見送る` を基本マッピングとし、既存の見積・発注・完了書類・資産状態がより後続の状態を示す場合は、後戻りしない範囲で最新の業務実績を優先する。`application_assets.edit_list_item_id` がNULLで `rfq_applications.edit_list_item_id` のみ存在する場合は、移行時に前者へ補完する。発注書の `application_documents.order_id` は `rfq_id` と `document_no=orders.order_no` で一意に解決できる場合だけ補完し、未解決・複数候補は移行エラー一覧へ出力して自動補完しない。移行後の新規登録では旧区分・旧状態を使用しない。
- Phase1のNo.25購入管理では業者への見積依頼送信をシステム上で管理しないため、RFQ=`見積依頼` から通常見積登録確定時に `見積DB登録済`、発注登録用見積の確定時に `発注見積登録済` へ直接遷移できるようにする。`見積依頼済` は状態として残すが、Phase1の通常購入では主に未使用とし、Phase2のOutlook連携や送信管理を持つ他業務で利用する。
- `maintenance_contracts.status` の許容値と遷移は `maintenance_contract_status_definitions` / `maintenance_contract_status_transitions` で管理し、保守契約管理タブに存在しない状態名や不正遷移を禁止する。
- 保守契約登録は申請ワークフローではなく `maintenance_contracts` ドメインで直接管理する。資産一覧または保守契約管理タブから選択した資産は `maintenance_contract_assets` に保持し、保守契約の見積依頼は `rfqs.management_type='MAINTENANCE'` と `rfq_vendors` で表現する。`applications.application_type` に `MAINTENANCE` は持たせない。
- 保守契約の契約書・見積書・契約変更覚書などのファイルメタデータは `application_documents` に集約する。見積書は `owner_type='QUOTATION'`、契約書など契約RFQ全体に属する文書は `owner_type='RFQ'`、契約内容見直しに属する文書は `owner_type='MAINTENANCE_CONTRACT_REVIEW'` を用い、`document_category` と `step_code` で `QUOTATION` / `CONTRACT` / `COMPLETE` / `CONTRACT_REVIEW` を区別する。保守契約STEP①の見積依頼書PDFは都度生成で保存せず、STEP③の画面種別 `その他（免責部品一覧など）` は `document_category='CONTRACT'`、`document_type='その他'` として保持する。
- `inspection_tasks.status` の許容値と遷移は `inspection_task_status_definitions` / `inspection_task_status_transitions` で定期点検系の `inspection_type` ごとに管理し、`点検日調整` は `inspection_type='メーカー保守'` または `院内スポット点検` で許可する。`inspection_type='日常点検'` は予定日・ステータス遷移を持たない設定行として扱い、`status` は `NULL` とする。
- `lending_devices.status` と `lending_transactions.status` の許容値と遷移は `lending_device_status_definitions` / `lending_device_status_transitions` および `lending_transaction_status_definitions` / `lending_transaction_status_transitions` で管理し、貸出管理画面に存在しない状態名を保存させない。
- 添付ファイルと写真の正本は `application_documents` に集約し、申請時添付、編集リスト添付、見積依頼書、見積書、契約書、納品書、検収書、修理報告書、原本登録書類、資産ドキュメント、資産写真、調査時写真まで同一ルールで扱う。テーブル物理名は互換性のため維持するが、用途は申請専用に限定しない。
- 申請別詳細テーブルは `application_type` を固定値で保持し、`applications` との複合FKで種別不一致をDB制約で防ぐ。
- `application_assets` と `rfq_applications` の条件付き必須項目はアプリ層任せにせず、DBのCHECK制約と一意制約で担保する。
- Aurora MySQL 前提で、条件付き一意制約は「生成列（NULL許容）+ 一意制約」で実装する。PostgreSQL の部分一意制約は前提にしない。
- Aurora MySQL では遅延制約を使わず、複合FKで表現できない親子・所属整合は `BEFORE INSERT/UPDATE` トリガまたは同一トランザクション内の即時検証で担保する。
- 既存画面との互換性のため、`purchase_applications` と `repair_requests` は物理テーブルではなくVIEWで提供する。

#### 6-1. `applications`（申請共通ヘッダ）
- テーブル論理名: 申請共通ヘッダ / テーブル物理名: applications
- 用途例: `/asset-search-result`、`/quotation-data-box/purchase-management`、`/quotation-data-box/transfer-management`、`/quotation-data-box/repair-requests`、各タスク管理タブ
- 主なカラム（初期案）

| 論理名 | 物理名 | データ型 | Not Null | PK/FK | 備考 |
| --- | --- | --- | --- | --- | --- |
| 申請ID | application_id | bigint | ○ | PK | 内部キー |
| 申請番号 | application_no | varchar(50) | ○ | UQ | 画面表示用番号 |
| 申請種別 | application_type | varchar(30) | ○ | - | PURCHASE / BORROWING / TRANSFER / DISPOSAL / REPAIR |
| 施設ID | facility_id | bigint | ○ | FK | `facilities.facility_id` |
| ステータス | status | varchar(30) | ○ | FK | 申請種別ごとの業務ステータス。`(application_type, status)` で `application_status_definitions` を参照 |
| 申請者ユーザーID | requested_by_user_id | bigint | ○ | FK | `users.user_id` |
| 申請者名 | requested_by_name | varchar(100) | ○ | - | 申請時点の表示名 |
| 申請者所属 | requested_by_department_name | varchar(100) | - | - | モックの `applicantDepartment` |
| 申請者連絡先 | requested_by_contact | varchar(100) | - | - | 修理依頼の電話番号など |
| 管理部署 | management_department_name | varchar(100) | - | - | 借用/移動/廃棄画面の「管理部署」 |
| 申請日 | requested_on | date | ○ | - | 申請日 |
| 申請時刻 | requested_at_time | time | - | - | 修理依頼画面の `requestTime` 対応 |
| 設置棟 | building_name | varchar(100) | - | - | 申請時点の設置場所スナップショット |
| 設置フロア | floor_name | varchar(100) | - | - | 申請時点の設置場所スナップショット |
| 設置部門 | department_name | varchar(100) | - | - | 申請時点の設置場所スナップショット |
| 設置部署 | section_name | varchar(100) | - | - | 申請時点の設置場所スナップショット |
| 設置室名 | room_name | varchar(100) | - | - | 申請時点の設置場所スナップショット |
| 自由記述 | free_input_text | varchar(2000) | - | - | モックの `freeInput`。移動理由や廃棄補足など |
| 執行年度 | execution_year | char(4) | - | - | モックの `executionYear` |
| 編集リストID | edit_list_id | bigint | - | FK | `edit_lists.edit_list_id` |
| 編集リスト名 | edit_list_name | varchar(200) | - | - | 申請時点/連携時点の名称保持 |
| 代表見積依頼No. | primary_rfq_no | varchar(50) | - | - | 一覧表示用代表値。正規紐づけは `rfq_applications` |
| 見積依頼グループ名 | rfq_group_name | varchar(200) | - | - | 一覧表示用代表値 |
| 承認進捗（現在） | approval_progress_current | int | - | - | モックの `approvalProgress.current` |
| 承認進捗（総数） | approval_progress_total | int | - | - | モックの `approvalProgress.total` |
| 見積業者名 | quotation_vendor_name | varchar(200) | - | - | 一覧表示用の代表業者名 |
| 見積金額 | quotation_amount | decimal(15,2) | - | - | 一覧表示用の代表見積金額 |
| 積算金額 | estimated_amount | decimal(15,2) | - | - | 編集リスト/申請一覧の積算金額 |
| 個別原本登録フラグ | individual_registration_flag | boolean | - | - | モックの `individualRegistered` |
| 編集フリー項目1 | edit_column_1 | varchar(500) | - | - | モックの `editColumn1` |
| 編集フリー項目2 | edit_column_2 | varchar(500) | - | - | モックの `editColumn2` |
| 申請コメント | request_comment | varchar(1000) | - | - | 申請理由・コメント |
| 承認者ユーザーID | approved_by_user_id | bigint | - | FK | `users.user_id` |
| 承認者名 | approved_by_name | varchar(100) | - | - | 承認時点の表示名スナップショット |
| 承認日時 | approved_at | timestamp | - | - | 承認時刻 |
| 却下者ユーザーID | rejected_by_user_id | bigint | - | FK | `users.user_id` |
| 却下者名 | rejected_by_name | varchar(100) | - | - | 却下時点の表示名スナップショット |
| 却下日時 | rejected_at | timestamp | - | - | 却下時刻 |
| 作成日時 | created_at | timestamp | ○ | - |  |
| 更新日時 | updated_at | timestamp | ○ | - |  |
| 削除日時 | deleted_at | timestamp | - | - | 論理削除 |

- 補足: 品目名、メーカー、型式、数量、単位などの一覧表示項目は `application_assets` の先頭明細または対象明細を参照する。
- 補足: 申請起点の見積依頼の正規紐づけは `rfq_applications` で管理し、`primary_rfq_no` と `rfq_group_name` は画面表示最適化用の代表値として扱う。保守契約単独登録は申請を作成しないため、対象資産は `maintenance_contract_assets` を正本とし、`rfq_applications` は必須にしない。
- 付記: 編集リストは申請の起点画面だが `application_type` には含めない。`/remodel-application` から作成される申請は PURCHASE / TRANSFER / DISPOSAL に正規化する。
- 付記: 保守契約登録は `maintenance_contracts` ドメインで直接扱い、`applications.application_type` に `MAINTENANCE` は持たせない。資産一覧・保守契約管理タブからの登録は `maintenance_contracts` と `maintenance_contract_assets` を作成し、必要に応じて `rfqs.management_type='MAINTENANCE'` のRFQを後続ステップで作成する。
- 付記: 申請別詳細テーブルの複合FK用に `(application_id, application_type)` の一意制約を必須とする。
- 付記: `status` は画面表示値をそのまま保持するが、自由入力は許可しない。`(application_type, status)` の複合FKで `application_status_definitions` を参照し、更新時は `application_status_transitions` に定義された遷移だけを許可する。
- 付記: INSERT時も `application_status_definitions.is_initial_status=true` の状態のみ許可し、初期状態以外での作成は Aurora MySQL の `BEFORE INSERT` トリガまたは申請作成サービスで禁止する。

#### 6-2. `application_assets`（申請対象明細）
- テーブル論理名: 申請対象明細 / テーブル物理名: application_assets
- 用途例: 更新対象機器、要望機器、借用機器、移動/廃棄/修理対象機器、設置先スナップショット
- 主なカラム（初期案）

| 論理名 | 物理名 | データ型 | Not Null | PK/FK | 備考 |
| --- | --- | --- | --- | --- | --- |
| 申請明細ID | application_asset_id | bigint | ○ | PK | 内部キー |
| 申請ID | application_id | bigint | ○ | FK | `applications.application_id` |
| 編集リスト明細ID | edit_list_item_id | bigint | - | FK | リモデル編集リスト起点の申請のみ設定。`edit_list_items.edit_list_item_id`。1申請に複数明細を持てるため、起点情報は申請ヘッダではなく申請明細単位で保持する。 |
| 行番号 | line_no | int | ○ | - | 画面表示順 |
| 明細役割 | asset_role | varchar(30) | ○ | - | CURRENT / REQUEST / BORROWING / TRANSFER / DISPOSAL / REPAIR |
| 資産台帳ID | asset_ledger_id | bigint | - | FK | 既存資産時に設定 |
| 品目ID | asset_item_id | bigint | - | FK | 新規/要望機器時に設定 |
| メーカーID | manufacturer_id | bigint | - | FK | `manufacturers.manufacturer_id` |
| 型式ID | model_id | bigint | - | FK | `models.model_id` |
| QRコード値 | qr_code_value | varchar(100) | - | - | 既存資産/修理依頼の QR ラベル |
| 管理番号 | management_no | varchar(100) | - | - | モックの管理番号表示用 |
| シリアル番号 | serial_no | varchar(100) | - | - | 台帳または手入力値 |
| 品目名 | item_name | varchar(200) | ○ | - | 申請時点の名称 |
| メーカー名 | maker_name | varchar(200) | - | - | 申請時点値 |
| 型式 | model_name | varchar(200) | - | - | 申請時点値 |
| Category | category_name | varchar(100) | - | - | 資産マスタ選択時の表示値 |
| 大分類 | large_class_name | varchar(100) | - | - | 資産マスタ選択時の表示値 |
| 中分類 | medium_class_name | varchar(100) | - | - | 資産マスタ選択時の表示値 |
| 数量 | quantity | int | ○ | - |  |
| 単位 | unit | varchar(30) | ○ | - | 台/式 など |
| 現設置施設ロケーションID | source_facility_location_id | bigint | - | FK | `facility_locations.facility_location_id` |
| 現設置棟 | source_building_name | varchar(100) | - | - | 申請時点スナップショット |
| 現設置フロア | source_floor_name | varchar(100) | - | - | 申請時点スナップショット |
| 現設置部門 | source_department_name | varchar(100) | - | - | 申請時点スナップショット |
| 現設置部署 | source_section_name | varchar(100) | - | - | 申請時点スナップショット |
| 現設置室名 | source_room_name | varchar(100) | - | - | 申請時点スナップショット |
| 設置予定施設ロケーションID | destination_facility_location_id | bigint | - | FK | `facility_locations.facility_location_id` |
| 設置予定棟 | destination_building_name | varchar(100) | - | - | 移動先/設置先のスナップショット |
| 設置予定フロア | destination_floor_name | varchar(100) | - | - | 移動先/設置先のスナップショット |
| 設置予定部門 | destination_department_name | varchar(100) | - | - | 移動先/設置先のスナップショット |
| 設置予定部署 | destination_section_name | varchar(100) | - | - | 移動先/設置先のスナップショット |
| 設置予定室名 | destination_room_name | varchar(100) | - | - | 移動先/設置先のスナップショット |
| 希望順 | priority_order | int | - | - | 更新申請の第一/第二/第三候補 |
| 希望納期 | desired_delivery_on | date | - | - | 明細単位で持つ必要がある場合に設定 |
| 備考 | remarks | varchar(1000) | - | - |  |
| 更新購入後処理区分 | replacement_action | varchar(30) | - | - | 更新申請の既存資産に対する処理。DISPOSAL / TRANSFER / CONTINUE |
| 継続利用理由 | continue_reason | varchar(1000) | - | - | `replacement_action='CONTINUE'` の場合に設定 |
| 作成日時 | created_at | timestamp | ○ | - |  |
| 更新日時 | updated_at | timestamp | ○ | - |  |

- 補足: `asset_role='CURRENT'` は更新対象の現行資産、`REQUEST` は要望機器、`BORROWING` は借用機器、`TRANSFER` / `DISPOSAL` / `REPAIR` は各申請の対象資産を表す。
- 補足: `asset_ledger_id` / `asset_item_id` / `manufacturer_id` / `model_id` は正規参照、`item_name` / `maker_name` / `model_name` は申請時点スナップショットとして保持する。
- 補足: 購入申請では、`purchase_type='NEW'` は `asset_role='REQUEST'` の購入希望明細、`purchase_type='EXPANSION'` は参照元資産の `CURRENT` 明細と増設分の `REQUEST` 明細、`purchase_type='REPLACEMENT'` は更新対象資産の `CURRENT` 明細と新規購入希望の `REQUEST` 明細で構成する。
- 補足: `replacement_action` は `purchase_type='REPLACEMENT'` の更新対象 `CURRENT` 明細で使用する。`DISPOSAL` は更新購入に伴う廃棄として `disposal_application_details.related_purchase_application_id` で購入申請と紐づけ、`TRANSFER` は更新購入に伴う移動として `transfer_application_details.related_purchase_application_id` で購入申請と紐づける。`CONTINUE` は既存資産を継続利用する方針を表し、移動/廃棄申請は作成しない。
- 付記: `(application_id, line_no)` の組み合わせに一意制約を必須とする。
- 付記: 親子整合性担保のため `(application_id, application_asset_id)` の組み合わせに一意制約を必須とする。
- 付記: `asset_role in ('CURRENT','BORROWING','TRANSFER')` の場合は `asset_ledger_id` を必須、`asset_role='REQUEST'` の場合は `asset_item_id` または `item_name` を必須とする（CHECK制約必須）。`asset_role='DISPOSAL'` は原則として登録済み資産の `asset_ledger_id` を必須とするが、修理申請経由の未登録資産廃棄に限り `asset_ledger_id` を持たず、修理申請から引き継いだ `item_name` / `maker_name` / `model_name` / `serial_no` 等の申請時点スナップショットを保持する。`asset_role='REPAIR'` は登録済み資産の場合に `asset_ledger_id` を必須とし、未登録資産の場合は `asset_ledger_id` を持たず、`item_name` / `maker_name` / `model_name` / `serial_no` 等の申請時点スナップショットを保持する。
- 付記: `model_id` が設定される場合は `manufacturer_id` を必須、`asset_ledger_id` が設定される場合は `item_name` / `maker_name` / `model_name` のスナップショットを同時保存する。
- 付記: `edit_list_item_id` が設定される場合は、`applications.edit_list_id` と同一編集リスト配下であることを複合FKまたは同一トランザクション内の検証で担保する。リモデル起点の `application_type='DISPOSAL'` 申請では起点明細を必須とし、資産一覧・修理・棚卸・購入後処理起点ではNULLを許容する。

#### 6-3. `application_status_histories`（申請ステータス履歴）
- テーブル論理名: 申請ステータス履歴 / テーブル物理名: application_status_histories
- 用途例: 各タスク画面の履歴、監査
- 主なカラム（初期案）

| 論理名 | 物理名 | データ型 | Not Null | PK/FK | 備考 |
| --- | --- | --- | --- | --- | --- |
| 履歴ID | application_status_history_id | bigint | ○ | PK | 内部キー |
| 申請ID | application_id | bigint | ○ | FK | `applications.application_id` |
| 遷移元ステータス | from_status | varchar(30) | - | - |  |
| 遷移先ステータス | to_status | varchar(30) | ○ | - |  |
| 変更者ユーザーID | changed_by_user_id | bigint | ○ | FK | `users.user_id` |
| 変更日時 | changed_at | timestamp | ○ | - |  |
| コメント | comment | varchar(1000) | - | - | 差戻し理由など |
| 作成日時 | created_at | timestamp | ○ | - |  |

#### 6-3a. `application_status_definitions`（申請ステータス定義）
- テーブル論理名: 申請ステータス定義 / テーブル物理名: application_status_definitions
- 用途例: `applications.status` の許容値管理、一覧画面の絞り込み候補、状態表示順制御
- 主なカラム（初期案）

| 論理名 | 物理名 | データ型 | Not Null | PK/FK | 備考 |
| --- | --- | --- | --- | --- | --- |
| 申請種別 | application_type | varchar(30) | ○ | PK | PURCHASE / BORROWING / TRANSFER / DISPOSAL / REPAIR |
| ステータス | status | varchar(30) | ○ | PK | 画面表示値をそのまま保持 |
| 表示順 | display_order | int | ○ | - | 一覧/プルダウンの表示順 |
| 初期状態フラグ | is_initial_status | boolean | ○ | - | 新規作成時に許可される初期状態 |
| 終端状態フラグ | is_terminal_status | boolean | ○ | - | 完了/却下など後続遷移を持たない状態 |
| 作成日時 | created_at | timestamp | ○ | - |  |
| 更新日時 | updated_at | timestamp | ○ | - |  |

- 付記: 主キーは `(application_type, status)` とする。
- 付記: `applications` は `(application_type, status)` の複合FKで本テーブルを参照し、申請種別に存在しない状態名を保存させない。
- 付記: `application_type` ごとに `is_initial_status=true` は1件のみ必須とし、Aurora MySQL では生成列 + 一意制約またはマスタ登録時検証で担保する。
- 付記: 初期データはモック画面の状態名をそのまま登録する。例: `PURCHASE=申請中/却下/編集中/見積中/発注済/納品済/検収済/完了`、`BORROWING=申請中/承認済/契約締結/日程確定/貸出中/返却済/却下`、`TRANSFER=新規申請/完了`、`DISPOSAL=新規申請/見積依頼済/見積DB登録済/発注用見積登録済/発注済/納期確定/完了/申請見送り`、`REPAIR=新規申請/見積依頼済/見積登録済/発注済/納期確定/完了/却下`。`DISPOSAL` の `検収済` および `REPAIR` の `検収登録` は旧データ互換が必要な場合のみ履歴参照用に保持し、新規の画面遷移には使用しない。

#### 6-3b. `application_status_transitions`（申請ステータス遷移定義）
- テーブル論理名: 申請ステータス遷移定義 / テーブル物理名: application_status_transitions
- 用途例: 申請受付、見積登録、発注登録、完了登録時の遷移制御
- 主なカラム（初期案）

| 論理名 | 物理名 | データ型 | Not Null | PK/FK | 備考 |
| --- | --- | --- | --- | --- | --- |
| 遷移定義ID | application_status_transition_id | bigint | ○ | PK | 内部キー |
| 申請種別 | application_type | varchar(30) | ○ | FK | `application_status_definitions.application_type` |
| 遷移元ステータス | from_status | varchar(30) | ○ | FK | `application_status_definitions.status` |
| 遷移先ステータス | to_status | varchar(30) | ○ | FK | `application_status_definitions.status` |
| 遷移アクションコード | transition_action_code | varchar(30) | ○ | - | RECEIVE / REJECT / ADD_TO_EDIT_LIST / REGISTER_RFQ / REGISTER_QUOTATION / REGISTER_ORDER / REGISTER_DELIVERY / REGISTER_ACCEPTANCE / COMPLETE / RETURN |
| コメント必須フラグ | comment_required_flag | boolean | ○ | - | 却下・差戻し等で利用 |
| 作成日時 | created_at | timestamp | ○ | - |  |
| 更新日時 | updated_at | timestamp | ○ | - |  |

- 付記: `(application_type, from_status, to_status)` の一意制約を必須とする。
- 付記: `(application_type, from_status)` および `(application_type, to_status)` の複合FKで `application_status_definitions` を参照し、状態マスタに存在しない遷移を登録させない。
- 付記: `applications.status` の更新時は、更新前後の組み合わせが本テーブルに存在する場合だけ許可し、同一トランザクションで `application_status_histories` を追加する。Aurora MySQL の `BEFORE UPDATE` トリガまたは状態遷移サービスで必須化する。
- 付記: `TRANSFER` は `/quotation-data-box/transfer-management` の承認確認モーダルから原本反映して完了するだけのため、許可遷移は `新規申請→完了` のみとし、`DISPOSAL` が使う見積・発注・検収系ステータス遷移を持たせない。
- 付記: 初期データは少なくとも次の遷移を必須投入とする。`PURCHASE=申請中→編集中/却下、編集中→見積中、見積中→発注済、発注済→納品済、納品済→検収済、検収済→完了`、`BORROWING=申請中→承認済/却下、承認済→契約締結、契約締結→日程確定、日程確定→貸出中、貸出中→返却済`、`TRANSFER=新規申請→完了`、`DISPOSAL=新規申請→見積依頼済/申請見送り、見積依頼済→見積DB登録済、見積DB登録済→発注用見積登録済、見積DB登録済→発注済、発注用見積登録済→発注済、発注済→納期確定、納期確定→完了`、`REPAIR=新規申請→見積依頼済/納期確定/却下、見積依頼済→見積登録済、見積登録済→発注済/却下、発注済→納期確定、納期確定→完了`。院内修理では受付時に `新規申請→納期確定` とした後、STEP3からSTEP4への進行を `application_task_steps` だけで管理し、ステータスは `納期確定` のままとする。廃棄申請管理では、見積登録用の状態から発注登録用の状態へ進める場合も、見積書登録と発注登録を同一操作に混在させず、各確定ボタンで履歴を追加する。
- 付記: `PURCHASE` の `申請中→却下` は購入管理タブのモックに理由入力欄がないため、Phase1では `comment_required_flag=false` とし、理由が入力された場合のみ履歴コメントへ保存する。

#### 6-3c. `application_approval_steps`（申請承認ステップ）
- テーブル論理名: 申請承認ステップ / テーブル物理名: application_approval_steps
- 用途例: 承認待ち一覧、承認履歴、差戻し再申請、次承認段階特定
- 概要: 1行を「申請内の1承認段階」のヘッダとして扱う。並列承認者や承認用機能保有者への割当は子テーブル `application_approval_step_assignees` で管理し、`is_current` は本テーブルで一元判定する。
- 主なカラム（初期案）

| 論理名 | 物理名 | データ型 | Not Null | PK/FK | 備考 |
| --- | --- | --- | --- | --- | --- |
| 承認ステップID | application_approval_step_id | bigint | ○ | PK | 内部キー |
| 申請ID | application_id | bigint | ○ | FK | `applications.application_id` |
| 承認ラウンド | approval_round | int | ○ | - | 差戻し再申請時に 1, 2, 3... と採番 |
| ステップ番号 | step_no | int | ○ | - | 承認段階 |
| ステップ名 | step_name | varchar(100) | ○ | - | 例: 施設長承認、事務局確認 |
| ステップ状態 | step_status | varchar(20) | ○ | - | PENDING / APPROVED / REJECTED / RETURNED / SKIPPED / CANCELED |
| 現在ステップフラグ | is_current | boolean | ○ | - | 承認待ち段階判定 |
| 現承認申請キー | current_pending_application_key | bigint | - | - | Aurora MySQL 用生成列。`step_status='PENDING' AND is_current=true` の場合のみ `application_id` を返す。 |
| 指名日時 | assigned_at | timestamp | - | - | 当該段階へ進んだ日時 |
| 回答期限日 | due_on | date | - | - | SLA管理用 |
| 最終処理者ユーザーID | acted_by_user_id | bigint | - | FK | `users.user_id` |
| 最終処理者名 | acted_by_name | varchar(100) | - | - | 最終承認/却下/差戻し時の表示名スナップショット |
| 最終処理日時 | acted_at | timestamp | - | - |  |
| コメント | comment | varchar(1000) | - | - | 段階単位のコメント集約 |
| 作成日時 | created_at | timestamp | ○ | - |  |
| 更新日時 | updated_at | timestamp | ○ | - |  |

- 付記: `(application_id, approval_round, step_no)` の一意制約を必須とする。
- 付記: `current_pending_application_key` に一意制約を必須とし、`step_status='PENDING' AND is_current=true` の行を申請ごとに1段階だけ許可する。
- 付記: `step_status in ('APPROVED','REJECTED','RETURNED','SKIPPED','CANCELED')` の場合は `acted_at` を必須とする。

#### 6-3d. `application_approval_step_assignees`（申請承認割当）
- テーブル論理名: 申請承認割当 / テーブル物理名: application_approval_step_assignees
- 用途例: 個人承認、承認用機能保有者承認、代理承認、並列承認者の管理

| 論理名 | 物理名 | データ型 | Not Null | PK/FK | 備考 |
| --- | --- | --- | --- | --- | --- |
| 承認割当ID | application_approval_step_assignee_id | bigint | ○ | PK | 内部キー |
| 承認ステップID | application_approval_step_id | bigint | ○ | FK | `application_approval_steps.application_approval_step_id` |
| 並列グループ番号 | parallel_group_no | int | ○ | - | 同一段階内の並列承認グループ。通常は 1 |
| 承認単位種別 | approval_unit_type | varchar(20) | ○ | - | USER / FEATURE |
| 承認単位キー | approval_unit_key | varchar(100) | ○ | - | `USER:{user_id}` / `FEATURE:{feature_code}` のような正規化キー |
| 承認機能コード | approver_feature_code | varchar(64) | - | FK | `feature_catalogs.feature_code`。承認機能保有者承認時 |
| 承認者ユーザーID | approver_user_id | bigint | - | FK | `users.user_id`。個人承認時 |
| 代理元ユーザーID | delegated_from_user_id | bigint | - | FK | `users.user_id`。代理承認時 |
| 割当状態 | assignment_status | varchar(20) | ○ | - | PENDING / APPROVED / REJECTED / RETURNED / SKIPPED / CANCELED |
| 処理者ユーザーID | acted_by_user_id | bigint | - | FK | `users.user_id` |
| 処理者名 | acted_by_name | varchar(100) | - | - | 承認/却下時の表示名スナップショット |
| 処理日時 | acted_at | timestamp | - | - |  |
| コメント | comment | varchar(1000) | - | - | 個別承認コメント |
| 作成日時 | created_at | timestamp | ○ | - |  |
| 更新日時 | updated_at | timestamp | ○ | - |  |

- 付記: `(application_approval_step_id, parallel_group_no, approval_unit_key)` の一意制約を必須とし、同一段階内で並列グループを分けて管理する。
- 付記: `approval_unit_type='USER'` の場合は `approver_user_id` 必須かつ `approver_feature_code` NULL、`approval_unit_type='FEATURE'` の場合はその逆を必須とする（CHECK制約必須）。
- 付記: `approval_unit_type='FEATURE'` の場合、当該申請の対象施設に対して `approver_feature_code` が有効なユーザーを承認候補とする。候補解決時は `user_facility_assignments`、`facility_feature_settings`、`user_facility_feature_settings` を用いて判定する。
- 付記: `assignment_status in ('APPROVED','REJECTED','RETURNED','SKIPPED','CANCELED')` の場合は `acted_at` を必須とする。

#### 6-4. `application_documents`（業務ドキュメント正本）
- テーブル論理名: 業務ドキュメント正本 / テーブル物理名: application_documents
- 用途例: 申請時添付ファイル、編集リスト添付、見積依頼書、借用契約書、見積書、納品書、検収書、修理報告書、原本登録書類、資産ドキュメント、資産写真、調査時写真
- 概要: テーブル物理名は互換性のため `application_documents` を維持するが、実体は申請・編集リスト・RFQ・見積・点検・資産・調査で共有するドキュメント正本とする。ファイルメタデータは本テーブルだけに保持し、他テーブルにファイルパスを重複保持しない。
- 主なカラム（初期案）

| 論理名 | 物理名 | データ型 | Not Null | PK/FK | 備考 |
| --- | --- | --- | --- | --- | --- |
| ドキュメントID | application_document_id | bigint | ○ | PK | 内部キー |
| 所有者種別 | owner_type | varchar(30) | ○ | - | APPLICATION / APPLICATION_ASSET / EDIT_LIST_ITEM / RFQ / RFQ_VENDOR / QUOTATION / MAINTENANCE_CONTRACT_REVIEW / INSPECTION_RESULT / ASSET_LEDGER / ASSET_SURVEY_RECORD / INVENTORY_ITEM |
| 所有者キー | owner_key | varchar(200) | ○ | - | Aurora MySQL の STORED GENERATED 列。`owner_type` と所有先ID群から組み立てる正規化キー。例: `APPLICATION:1001`、`APPLICATION_ASSET:1001:2`、`RFQ_VENDOR:500:3`、`ASSET_LEDGER:9001`、`INVENTORY_ITEM:7001` |
| 申請ID | application_id | bigint | - | FK | `applications.application_id` |
| 申請明細ID | application_asset_id | bigint | - | FK | `application_assets.application_asset_id` |
| 編集リスト明細ID | edit_list_item_id | bigint | - | FK | `edit_list_items.edit_list_item_id` |
| 見積依頼ID | rfq_id | bigint | - | FK | `rfqs.rfq_id` |
| 発注ID | order_id | bigint | - | FK | `orders.order_id`。廃棄申請管理・修理管理の発注書で使用する補助的な発注参照。`owner_type='RFQ'` の文書に設定可能。 |
| 有効発注書一意キー | active_order_document_key | varchar(130) | - | UQ | `owner_type='RFQ'`、`step_code='ORDER'`、`document_category='ORDER'`、`deleted_at IS NULL` の場合のみ `order_id` を返す生成列。発注書の重複登録をDBで防止する。 |
| 見積依頼先ID | rfq_vendor_id | bigint | - | FK | `rfq_vendors.rfq_vendor_id` |
| 見積ID | quotation_id | bigint | - | FK | `quotations.quotation_id` |
| 保守契約見直しID | maintenance_contract_review_id | bigint | - | FK | `maintenance_contract_reviews.maintenance_contract_review_id` |
| 点検結果ID | inspection_result_id | bigint | - | FK | `inspection_results.inspection_result_id` |
| 資産台帳ID | asset_ledger_id | bigint | - | FK | `asset_ledgers.asset_ledger_id` |
| 調査レコードID | asset_survey_record_id | bigint | - | FK | `asset_survey_records.asset_survey_record_id` |
| 棚卸し明細ID | inventory_item_id | bigint | - | FK | `inventory_items.inventory_item_id` |
| 引継ぎ元ドキュメントID | source_application_document_id | bigint | - | FK | 棚卸し添付を廃棄申請へ引き継いだ場合の元 `application_documents.application_document_id` |
| 工程コード | step_code | varchar(30) | - | - | APPROVAL / CONTRACT / CONTRACT_REVIEW / QUOTATION / ORDER / ACCEPTANCE / COMPLETE など |
| ドキュメント区分 | document_category | varchar(30) | ○ | - | REQUEST_ATTACHMENT / QUOTATION / CONTRACT / CONTRACT_REVIEW / DELIVERY / ACCEPTANCE / REPORT / COMPLETE / ORIGINAL_REGISTRATION / PHOTO / OTHER |
| ドキュメント種別 | document_type | varchar(50) | ○ | - | 契約書 / その他 / 見積書 / 発注書 / 納品書 / 検収書 / 修理報告書 / 廃棄証明書 など |
| タイトル | title | varchar(200) | - | - | 資産文書一覧や帳票表示用のタイトル。修理管理STEP2の見積書とSTEP4の完了書類では使用せずNULLとする。 |
| 文書日付 | document_date | date | - | - | 文書発行日や契約締結日など |
| ドキュメントNo. | document_no | varchar(100) | - | - | 廃棄・修理完了書類等の画面入力番号 |
| その他ドキュメント名 | other_document_name | varchar(200) | - | - | 廃棄申請管理・修理管理で `document_type='その他'` の場合に設定 |
| 実績金額(税抜) | actual_amount_excl_tax | decimal(14,2) | - | - | 廃棄申請管理・修理管理で変更見積を登録する場合に設定 |
| 勘定科目区分 | account_type | varchar(30) | - | - | 修理完了画面の `修繕費` / `その他` 対応 |
| 勘定科目補足 | account_other_text | varchar(200) | - | - | `account_type='その他'` の場合に設定 |
| 勘定科目コード | account_division_code | varchar(10) | - | - | 変更見積等の画面選択値。`ACCOUNT_DIVISIONS` のコードを保持 |
| 表示順 | sort_order | int | - | - | 添付ファイル一覧の表示順 |
| ファイル名 | file_name | varchar(255) | ○ | - | 画面表示・監査・ダウンロード用の名称。修理管理STEP2の見積書とSTEP4の完了書類では、選択されたアップロード元ファイル名を保持し、右ペインの一覧表示に使用する。現有品調査のカメラ撮影写真はユーザー入力を前提とせず、アップロード時に `survey-photo_YYYYMMDD_HHMMSS_{local_photo_uuid先頭8桁}.{拡張子}` 形式のシステム生成名を付与して保持する。 |
| ファイルパス | file_path | varchar(500) | ○ | - | S3 object keyのみ保持する。代表形式は `application-documents/facility-{facilityId}/{yyyy}/{mm}/{uuid}.{拡張子}`。バケット名、HTTPS URL、署名付きURLは保持しない。`applicationId` / `assetId` / `orderItemId` / `quotationId` / `repairTaskId` 等の業務リレーションIDは含めない。`facilityId` は運用パーティションとしてのみ使用し、権限判定・業務紐づきの正本には使わない。 |
| MIMEタイプ | mime_type | varchar(100) | - | - | PDF / JPEG など |
| ファイルサイズ(byte) | file_size_bytes | bigint | - | - |  |
| コンテンツハッシュ | content_hash | varchar(128) | - | - | 重複検知・監査用 |
| 保存形式 | storage_format | varchar(30) | - | - | 電子取引 / スキャナ保存 / 未指定 |
| 撮影日時 | taken_at | timestamp | - | - | `document_category='PHOTO'` の場合に設定 |
| 撮影者ユーザーID | taken_by_user_id | bigint | - | FK | `users.user_id` |
| 代表写真フラグ | is_primary | boolean | - | - | `document_category='PHOTO'` の場合の代表画像 |
| 代表写真所有者キー | primary_photo_owner_key | varchar(200) | - | - | Aurora MySQL 用生成列。`document_category='PHOTO' AND is_primary=true` の場合のみ `owner_key` を返す。 |
| 登録者ユーザーID | uploaded_by_user_id | bigint | ○ | FK | `users.user_id` |
| 登録日時 | uploaded_at | timestamp | ○ | - |  |
| 作成日時 | created_at | timestamp | ○ | - |  |
| 更新日時 | updated_at | timestamp | ○ | - |  |
| 削除日時 | deleted_at | timestamp | - | - | 論理削除用。 |

- 付記: `owner_type` に応じて所有先FKが1系統だけ設定されるよう、厳密なCHECK制約を必須とする。
- 付記: `owner_type='APPLICATION'` の場合は `application_id` を必須、他の所有先FKはNULL必須とする。
- 付記: `owner_type='APPLICATION_ASSET'` の場合は `application_id` と `application_asset_id` を必須とし、複合FK `(application_id, application_asset_id)` で親子整合を担保する。
- 付記: `owner_type='EDIT_LIST_ITEM'` の場合は `edit_list_item_id` を必須、他の所有先FKはNULL必須とする。
- 付記: `owner_type='RFQ'` の場合は `rfq_id` を必須、他の所有者FKはNULL必須とする。ただし `order_id` は発注参照FKとして別扱いとし、NULLまたは設定可とする。
- 付記: `owner_type='RFQ_VENDOR'` の場合は `rfq_id` と `rfq_vendor_id` を必須とし、複合FK `(rfq_id, rfq_vendor_id)` で親子整合を担保する。
- 付記: `owner_type='QUOTATION'` の場合は `quotation_id` を必須、他の所有先FKはNULL必須とする。
- 付記: 廃棄申請管理の完了書類は廃棄依頼グループ単位で管理し、`owner_type='RFQ'`、`rfq_id` を正本の所有者として保持する。完了書類では `application_id`、`application_asset_id`、`order_id` はNULLとする。見積書は `owner_type='QUOTATION'`、`quotation_id` を正本の所有者として保持する。発注書は `owner_type='RFQ'`、`rfq_id`、`order_id` を保持し、`order_id` で発注単位を特定する。`owner_type='ORDER'` は使用しない。
- 付記: 修理管理の見積書は `owner_type='QUOTATION'`、`quotation_id` を正本の所有者とする。修理発注書は `owner_type='RFQ'`、対象REPAIR/RFQの `rfq_id`、`order_id`、`step_code='ORDER'`、`document_category='ORDER'` を保持する。修理完了書類は修理申請単位で管理し、`owner_type='APPLICATION'`、対象修理申請の `application_id`、`step_code='COMPLETE'`、`document_category='COMPLETE'` を保持する。
- 付記: 修理管理STEP2の見積書とSTEP4の完了書類は、アップロード時の元ファイル名を `file_name` に保存して右ペインの一覧表示に使用し、ファイル名とは別の表示タイトルを入力・保存しないため `title` はNULLとする。`file_path` はAPIが生成したS3 object keyを保持し、`file_name` と同一であることを必須としない。
- 付記: 修理管理STEP4で複数の完了書類を一括登録する場合は、1ファイルにつき本テーブルを1行作成し、対象操作の全行と冪等完了記録を同一DBトランザクションで確定する。1件でも登録できない場合は全行をロールバックし、部分登録を許可しない。S3への一時保存が途中で失敗した場合はDBトランザクションを開始せず、本テーブルへ行を作成しない。
- 付記: 廃棄申請管理の見積書は `step_code='QUOTATION'`、完了書類は `step_code='COMPLETE'` かつ `document_category='COMPLETE'`、発注書は `step_code='ORDER'` として、画面のSTEPとドキュメントを関連付ける。完了書類の一覧・表示・削除・プレビューは `rfq_id` を条件に取得する。
- 付記: `application_documents.order_id` はNULL許容の外部キーとする。ただし廃棄申請管理の発注書（`owner_type='RFQ'`、`step_code='ORDER'`、`document_category='ORDER'`）では必須とし、複合FK `(order_id, rfq_id) -> orders(order_id, rfq_id)` または同等のDB制約とAPI検証で発注とRFQの組み合わせ整合性を担保する。`order_id` は `owner_key` の構成要素に含めない。
- 付記: 廃棄申請管理の発注書は `owner_type='RFQ'`、`rfq_id`、`order_id`、`step_code='ORDER'`、`document_category='ORDER'` で取得する。購入・リモデルの検収写真は従来どおり `owner_type='RFQ'` と `application_document_order_item_links` で発注明細に紐づけ、`order_id` による管理へ変更しない。
- 付記: 発注書取得用に `order_id`、`step_code`、`document_category`、`deleted_at` を利用する検索インデックスを追加し、同一 `order_id` に対する有効な発注書の重複登録をAPIトランザクション内で防止する。
- 付記: 廃棄完了書類取得用に `rfq_id`、`step_code`、`document_category`、`deleted_at` を利用する検索インデックスを追加し、完了書類の一覧・表示・削除・プレビューを廃棄依頼グループ単位で効率よく実行する。
- 付記: 既存の廃棄完了書類が `owner_type='APPLICATION'` で保存されている場合は、`rfq_applications` から対象廃棄RFQを一意に特定できる行だけを移行対象とし、`owner_type='RFQ'`、`rfq_id` へバックフィルして `application_id`、`application_asset_id` をNULLに更新する。対象RFQを一意に特定できない行は自動変換せず、移行エラー一覧へ出力して手動解決する。廃棄申請管理の新規完了書類はRFQ単位に統一し、廃棄完了書類では恒久的な旧APPLICATION方式の併用を行わない。この制約は修理申請単位で登録する修理完了書類には適用しない。
- 付記: 廃棄申請管理の `document_type` は、`院内決済書類`、`見積書`、`見積書（変更が発生した場合）`、`産業廃棄物処理委託契約書`、`注文書`、`注文請書`、`廃棄物証明書（処分完了報告書）`、`産業廃棄物管理票（マニフェスト）`、`請求書`、`その他` のいずれかを保存する。STEP②の見積登録は `見積書`、STEP④の変更見積は `見積書（変更が発生した場合）` を使用し、ラジオボタンの選択肢ごとに個別カラムは作成しない。
- 付記: ファイル選択・アップロードだけでは本テーブルに業務ドキュメント行を作成しない。見積書は「見積書の登録」、完了書類は「ドキュメント登録」の確定時に、ファイルメタデータと画面入力項目を同一トランザクションで登録する。未確定ファイルを再アクセス時に復元する要件は持たない。
- 付記: `document_type='その他'` の場合は `other_document_name` を必須とし、`document_type='見積書（変更が発生した場合）'` の場合は `actual_amount_excl_tax` と `account_division_code` を必須とする。それ以外のドキュメント種別では条件付き項目をNULLとするCHECK制約または登録API検証を必須とする。
- 付記: `owner_type='MAINTENANCE_CONTRACT_REVIEW'` の場合は `maintenance_contract_review_id` を必須、他の所有先FKはNULL必須とする。
- 付記: `owner_type='INSPECTION_RESULT'` の場合は `inspection_result_id` を必須、他の所有先FKはNULL必須とする。
- 付記: `owner_type='ASSET_LEDGER'` の場合は `asset_ledger_id` を必須、他の所有先FKはNULL必須とする。
- 付記: `owner_type='ASSET_SURVEY_RECORD'` の場合は `asset_survey_record_id` を必須、他の所有先FKはNULL必須とする。
- 付記: `owner_type='INVENTORY_ITEM'` の場合は `inventory_item_id` を必須、他の所有先FKはNULL必須とする。
- 付記: 棚卸し完了時に `inventory_items.inventory_status='DISPOSAL_PLANNED'` の添付を廃棄申請へ引き継ぐ場合は、元の `owner_type='INVENTORY_ITEM'` 行を保持したまま、廃棄申請側に `owner_type='APPLICATION'` の行を作成し、`source_application_document_id` で元行を参照する。`file_path` と `content_hash` は引き継いだ行へ複写し、同一S3オブジェクトを参照する。いずれかの論理削除だけでは実ファイルを削除せず、同一 `file_path` を参照する有効行がなくなった場合だけストレージ削除を行う。
- 付記: `source_application_document_id` は `owner_type='APPLICATION'` の引継ぎ行でのみ設定可能とし、参照元は `owner_type='INVENTORY_ITEM'` の有効ドキュメントに限定する。引継ぎ元と引継ぎ先の施設・対象資産は、棚卸し完了処理の同一トランザクション内で一致検証する。
- 付記: `owner_key` は Aurora MySQL の STORED GENERATED 列として、`owner_type` と所有先FKからDBが決定論的に生成する。新規アプリ/APIは `owner_key` を直接書き込まない。
- 付記: `document_category='PHOTO'` の場合は `taken_at` または `uploaded_at` のいずれかを必須、`is_primary=true` は同一所有先内で1件のみ許可する。Aurora MySQL では `primary_photo_owner_key` に一意制約を張って実装する。
- 付記: 現有品調査のカメラ撮影時は、フロントエンドが写真ごとに `local_photo_uuid`（UUID）を採番してIndexedDBへ一時保存し、オンライン送信時に同値をバックエンドへ渡す。
- 付記: `file_path` はAPI側が発行するS3 object keyであり、フロントエンドから任意指定させない。業務上の所有者・権限判定・紐づきは `owner_type`、所有先FK、必要なリンクテーブルで判定し、S3 object keyのprefixから再解決しない。
- 付記: `document_category='PHOTO'` のうち現有品調査写真は、オフライン撮影時点ではDB採番IDが未確定のため、前記 `local_photo_uuid` を代表形式末尾のUUIDとして利用できる。内部採番IDをストレージパス生成の前提にしない。
- 付記: `file_name` は画面表示・監査・ダウンロード時の名称であり、S3上の実キーである `file_path` と一致させることを必須としない。
- 付記: `owner_type='ASSET_LEDGER' AND document_category='PHOTO'` の `is_primary=true` は、資産画面における正本代表写真を表す。現行統合結果の `is_primary_photo=true` は、資産正本写真が未設定の場合のフォールバック代表写真としてのみ利用する。
- 付記: 互換VIEW（`asset_documents` / `asset_photos` / `asset_survey_photos` / `edit_list_item_attachments`）は参照専用とし、新規実装のDML先は常に本テーブルとする。
- 付記: 画面からの削除は `deleted_at` を更新する論理削除を正本とし、互換VIEWは `deleted_at IS NULL` の未削除レコードのみ公開する。
- 付記: 論理削除後の実ファイルは、アプリケーション処理でストレージ（S3等）から削除する。削除済みファイルは新規画面から再参照しない。
- 付記: ストレージ削除で「対象ファイルなし」を示すエラーが返った場合は再試行せず削除完了として扱う。通信断・一時障害などの再試行可能エラーは最大3回まで再試行し、なお失敗した場合はエラー応答とする。
- 補足: 修理依頼画面の撮影写真、廃棄申請/購入申請の添付ファイル、編集リスト添付、RFQ依頼書、保守契約書、契約変更覚書、見積原本、点検結果添付、資産ドキュメント、資産写真、調査時写真は本テーブルへ一元保存する。保守契約書は `maintenance_contracts.rfq_id` で辿れる `owner_type='RFQ'`、契約変更覚書は `owner_type='MAINTENANCE_CONTRACT_REVIEW'`、見積原本は `owner_type='QUOTATION'` を正本とする。

#### 6-4a. `application_document_order_item_links`（業務ドキュメント発注明細リンク）
- テーブル論理名: 業務ドキュメント発注明細リンク / テーブル物理名: application_document_order_item_links
- 用途例: 購入管理・リモデル管理の検収写真と発注明細の対応管理
- 概要: `application_documents` の所有者だけでは発注明細単位の対応を安定して引けないドキュメントについて、発注明細との業務リレーションをDBで保持する。S3 object keyのprefixから `order_item_id` を読み取る設計は採用しない。
- 主なカラム（初期案）

| 論理名 | 物理名 | データ型 | Not Null | PK/FK | 備考 |
| --- | --- | --- | --- | --- | --- |
| 業務ドキュメント発注明細リンクID | application_document_order_item_link_id | bigint | ○ | PK | 内部キー |
| ドキュメントID | application_document_id | bigint | ○ | FK | `application_documents.application_document_id` |
| 発注明細ID | order_item_id | bigint | ○ | FK | `order_items.order_item_id` |
| 関係種別 | relation_type | varchar(30) | ○ | - | `ACCEPTANCE_PHOTO` など |
| 作成日時 | created_at | timestamp | ○ | - |  |
| 更新日時 | updated_at | timestamp | ○ | - |  |
| 削除日時 | deleted_at | timestamp | - | - | 論理削除用。 |

- 付記: `relation_type='ACCEPTANCE_PHOTO'` は、購入・リモデルの検収登録中に保存した写真と発注明細の対応を表す。
- 付記: 同一 `application_document_id`、`order_item_id`、`relation_type` の有効行は1件だけ許可する。
- 付記: `application_documents.file_path` に `order_item_id` を含めず、本テーブルを正本として `photoDocumentIds` の検証、検収登録完了、原本資産登録時の写真引継ぎを行う。
- 付記: 検収写真以外の業務紐づきは既存の `application_documents.owner_type` と所有先FKで管理できるため、本テーブルの初期用途は発注明細単位の写真対応に限定する。

#### 6-5. `application_task_steps`（申請タスク工程管理）
- テーブル論理名: 申請タスク工程管理 / テーブル物理名: application_task_steps
- 用途例: `/borrowing-task`、`/disposal-task`、`/repair-task`
- 主なカラム（初期案）

| 論理名 | 物理名 | データ型 | Not Null | PK/FK | 備考 |
| --- | --- | --- | --- | --- | --- |
| 工程ID | application_task_step_id | bigint | ○ | PK | 内部キー |
| 申請ID | application_id | bigint | ○ | FK | `applications.application_id` |
| タスクラウンド | task_round | int | ○ | - | 差戻し/再オープン単位で 1, 2, 3... と採番 |
| 工程順 | step_seq | int | ○ | - | 画面上の進行順 |
| 再実行番号 | occurrence_no | int | ○ | - | 同一工程をやり直す場合に 1, 2, 3... と採番 |
| 工程コード | step_code | varchar(30) | ○ | - | 受付/契約登録/日程調整/納品確認/返却処理 等 |
| 工程名 | step_name | varchar(100) | - | - | 画面表示用名称 |
| 工程状態 | step_status | varchar(20) | ○ | - | NOT_STARTED / IN_PROGRESS / COMPLETED / SKIPPED / CANCELED / REOPENED |
| 現在工程フラグ | is_current | boolean | ○ | - | 現在の作業行判定 |
| 現在工程申請キー | current_task_application_key | bigint | - | - | Aurora MySQL 用生成列。`is_current=true` の場合のみ `application_id` を返す。 |
| 開始日時 | started_at | timestamp | - | - |  |
| 完了日時 | completed_at | timestamp | - | - |  |
| 担当者ユーザーID | assigned_user_id | bigint | - | FK | `users.user_id` |
| 完了理由 | completion_reason | varchar(100) | - | - | COMPLETE / REOPEN / RETURN / CANCEL / REJECTED / UNREPAIRABLE / SKIPPED_IN_HOUSE_REPAIR など |
| メモ | memo | varchar(1000) | - | - |  |
| 作成日時 | created_at | timestamp | ○ | - |  |
| 更新日時 | updated_at | timestamp | ○ | - |  |

- 付記: `(application_id, task_round, step_code, occurrence_no)` の一意制約を必須とする。
- 付記: `(application_id, task_round, step_seq, occurrence_no)` の一意制約を必須とする。
- 付記: `current_task_application_key` に一意制約を必須とし、`is_current=true` の行を申請ごとに1件だけ許可する。
- 付記: 差戻しや再オープンで同一 `step_code` を再実行する場合は `occurrence_no` を加算し、履歴上書きを禁止する。

#### 6-6. `purchase_application_details`（購入申請詳細）
- テーブル論理名: 購入申請詳細 / テーブル物理名: purchase_application_details
- 用途例: 新規/増設/更新申請
- 主なカラム（初期案）

| 論理名 | 物理名 | データ型 | Not Null | PK/FK | 備考 |
| --- | --- | --- | --- | --- | --- |
| 申請ID | application_id | bigint | ○ | PK/FK | `applications.application_id` |
| 申請種別 | application_type | varchar(30) | ○ | - | 固定値 `PURCHASE` |
| 購入申請区分 | purchase_type | varchar(20) | ○ | - | NEW / EXPANSION / REPLACEMENT |
| 優先順位 | priority | varchar(50) | - | - | 資産一覧起点の新規/増設/更新購入申請モーダルで入力する優先順位 |
| 希望納期 | desired_delivery_on | date | - | - | 申請ヘッダ単位の希望納期 |
| 使用用途 | usage_purpose | varchar(1000) | - | - |  |
| 症例数（月） | cases_per_month | int | - | - |  |
| 症例数単位 | case_count_unit | varchar(30) | - | - | 件/月 など |
| 現在接続状況 | current_connection_status | varchar(30) | - | - | 接続あり/なし |
| 現在接続先 | current_connection_destination | varchar(200) | - | - |  |
| 要望接続状況 | request_connection_status | varchar(30) | - | - | 接続要望/不要 |
| 要望接続先 | request_connection_destination | varchar(200) | - | - |  |
| 廃棄同意フラグ | disposal_consent_flag | boolean | - | - | 更新申請時 |
| コメント | comment | varchar(1000) | - | - | 必要理由補足、備考など |
| 作成日時 | created_at | timestamp | ○ | - |  |
| 更新日時 | updated_at | timestamp | ○ | - |  |

- 付記: `application_type='PURCHASE'` を必須とし、複合FK `(application_id, application_type)` で `applications` と種別一致を担保する。
- 付記: `purchase_type` はモック表示値と 1:1 対応し、`NEW=新規申請`、`EXPANSION=増設申請`、`REPLACEMENT=更新申請` として `purchase_applications.application_type_label` へ投影する。

#### 6-7. `borrowing_application_details`（借用申請詳細）
- テーブル論理名: 借用申請詳細 / テーブル物理名: borrowing_application_details
- 用途例: 借用申請、借用管理タブ
- 主なカラム（初期案）

| 論理名 | 物理名 | データ型 | Not Null | PK/FK | 備考 |
| --- | --- | --- | --- | --- | --- |
| 申請ID | application_id | bigint | ○ | PK/FK | `applications.application_id` |
| 申請種別 | application_type | varchar(30) | ○ | - | 固定値 `BORROWING` |
| 貸出元業者ID | vendor_id | bigint | - | FK | `vendors.vendor_id` |
| 貸出元業者名 | vendor_name | varchar(200) | ○ | - | 申請時点値 |
| 貸出元担当者 | vendor_contact_person | varchar(100) | - | - |  |
| 貸出元連絡先TEL | vendor_phone | varchar(50) | - | - |  |
| 貸出元メール | vendor_email | varchar(320) | - | - |  |
| 希望納品日 | desired_delivery_on | date | - | - | 借用申請時の希望納期 |
| 希望返却日 | desired_return_on | date | - | - | 借用申請時の返却日 |
| 承認コメント | approval_comment | varchar(1000) | - | - | 承認工程のコメント |
| 契約番号 | contract_no | varchar(50) | - | - | 借用契約タスクで設定 |
| 契約日 | contract_date | date | - | - |  |
| 納品予定日 | scheduled_delivery_on | date | - | - |  |
| 返却予定日 | scheduled_return_on | date | - | - |  |
| 納品実績日 | actual_delivery_on | date | - | - |  |
| 納品メモ | delivery_note | varchar(1000) | - | - | 納品確認工程のメモ |
| 返却実績日 | actual_return_on | date | - | - |  |
| 返却メモ | return_note | varchar(1000) | - | - | 返却処理工程のメモ |
| 症例数（月） | cases_per_month | int | - | - |  |
| コメント | comment | varchar(1000) | - | - |  |
| 作成日時 | created_at | timestamp | ○ | - |  |
| 更新日時 | updated_at | timestamp | ○ | - |  |

- 付記: `application_type='BORROWING'` を必須とし、複合FK `(application_id, application_type)` で `applications` と種別一致を担保する。

#### 6-8. `borrowing_application_purposes`（借用目的）
- テーブル論理名: 借用目的 / テーブル物理名: borrowing_application_purposes
- 用途例: 借用目的チェック（デモ、臨床試用、事故・故障対応、研究目的・公益的研究活動等）

| 論理名 | 物理名 | データ型 | Not Null | PK/FK | 備考 |
| --- | --- | --- | --- | --- | --- |
| 借用目的ID | borrowing_purpose_id | bigint | ○ | PK | 内部キー |
| 申請ID | application_id | bigint | ○ | FK | `applications.application_id` |
| 申請種別 | application_type | varchar(30) | ○ | - | 固定値 `BORROWING` |
| 目的コード | purpose_code | varchar(30) | ○ | - | DEMO / CLINICAL_TRIAL / EMERGENCY_DISASTER / BREAKDOWN_RESPONSE / TRAINING / RESEARCH_PUBLIC / DELIVERY_DELAY / OTHER |
| その他目的詳細 | other_text | varchar(500) | - | - | OTHER時のみ |
| 作成日時 | created_at | timestamp | ○ | - |  |

- 付記: `application_type='BORROWING'` を必須とし、複合FK `(application_id, application_type)` で `applications` と種別一致を担保する。

#### 6-9. `borrowing_cost_burdens`（借用費用負担）
- テーブル論理名: 借用費用負担 / テーブル物理名: borrowing_cost_burdens
- 用途例: 借用申請の費用負担内訳

| 論理名 | 物理名 | データ型 | Not Null | PK/FK | 備考 |
| --- | --- | --- | --- | --- | --- |
| 借用費用負担ID | borrowing_cost_burden_id | bigint | ○ | PK | 内部キー |
| 申請ID | application_id | bigint | ○ | FK | `applications.application_id` |
| 申請種別 | application_type | varchar(30) | ○ | - | 固定値 `BORROWING` |
| 費用区分 | cost_type | varchar(30) | ○ | - | INSTALL / REMOVAL / MAINTENANCE / CONSUMABLE / OTHER |
| 負担先 | burden_side | varchar(20) | ○ | - | LENDER / BORROWER |
| 作成日時 | created_at | timestamp | ○ | - |  |

- 付記: `application_type='BORROWING'` を必須とし、複合FK `(application_id, application_type)` で `applications` と種別一致を担保する。

#### 6-10. `transfer_application_details`（移動申請詳細）
- テーブル論理名: 移動申請詳細 / テーブル物理名: transfer_application_details
- 用途例: 移動申請、移動管理タブ

| 論理名 | 物理名 | データ型 | Not Null | PK/FK | 備考 |
| --- | --- | --- | --- | --- | --- |
| 申請ID | application_id | bigint | ○ | PK/FK | `applications.application_id` |
| 申請種別 | application_type | varchar(30) | ○ | - | 固定値 `TRANSFER` |
| 関連購入申請ID | related_purchase_application_id | bigint | - | FK | 更新購入に伴う移動の場合に、起点となる `applications.application_id` を設定 |
| 移動元施設ロケーションID | source_facility_location_id | bigint | - | FK | `facility_locations.facility_location_id` |
| 移動先施設ロケーションID | destination_facility_location_id | bigint | - | FK | `facility_locations.facility_location_id` |
| 移動先棟 | destination_building_name | varchar(100) | - | - | 申請時点スナップショット |
| 移動先フロア | destination_floor_name | varchar(100) | - | - | 申請時点スナップショット |
| 移動先部門 | destination_department_name | varchar(100) | - | - | 申請時点スナップショット |
| 移動先部署 | destination_section_name | varchar(100) | - | - | 申請時点スナップショット |
| 移動先室名 | destination_room_name | varchar(100) | - | - | 申請時点スナップショット |
| 移動理由 | transfer_reason | varchar(1000) | - | - |  |
| 作成日時 | created_at | timestamp | ○ | - |  |
| 更新日時 | updated_at | timestamp | ○ | - |  |

- 付記: `application_type='TRANSFER'` を必須とし、複合FK `(application_id, application_type)` で `applications` と種別一致を担保する。
- 付記: 資産一覧起点など通常の移動申請ではAPI検証で `destination_facility_location_id` または移動先スナップショットを必須とする。リモデル編集リスト起点では申請作成時点の移設先未入力を許容し、リモデルクローズ前に新設置場所入力を必須検証する。
- 付記: 移動申請は一覧から承認して原本反映するだけで、廃棄タスクのような見積・発注・納期管理工程を持たない。統合一覧の `quotationDeadline` / `orderDeadline` / `orderDate` / `disposalDate` は `TRANSFER` 行では常に `NULL` とする。

#### 6-11. `disposal_application_details`（廃棄申請詳細）
- テーブル論理名: 廃棄申請詳細 / テーブル物理名: disposal_application_details
- 用途例: 廃棄申請、廃棄申請管理、廃棄依頼グループの申請単位スナップショット

| 論理名 | 物理名 | データ型 | Not Null | PK/FK | 備考 |
| --- | --- | --- | --- | --- | --- |
| 申請ID | application_id | bigint | ○ | PK/FK | `applications.application_id` |
| 申請種別 | application_type | varchar(30) | ○ | - | 固定値 `DISPOSAL` |
| 廃棄理由コード | disposal_reason_code | varchar(30) | ○ | - | END_OF_LIFE / UNREPAIRABLE / REPLACEMENT / OTHER |
| 廃棄理由詳細 | disposal_reason_text | varchar(1000) | - | - |  |
| 関連購入申請ID | related_purchase_application_id | bigint | - | FK | 更新に伴う廃棄 |
| 関連修理申請ID | related_repair_application_id | bigint | - | FK | 修理不能に伴う廃棄 |
| 廃棄業者ID | vendor_id | bigint | - | FK | `vendors.vendor_id` |
| 廃棄業者名 | vendor_name | varchar(200) | - | - | 選定時点の表示名スナップショット |
| 受付部署 | reception_department | varchar(100) | - | - | 廃棄申請起票時の申請単位スナップショット。グループ画面の現在値は `rfqs.reception_department` |
| 受付担当者 | reception_person | varchar(100) | - | - | 廃棄申請起票時の申請単位スナップショット。グループ画面の現在値は `rfqs.reception_person` |
| 受付連絡先 | reception_contact | varchar(100) | - | - | 廃棄申請起票時の申請単位スナップショット。グループ画面の現在値は `rfqs.reception_contact` |
| 業者依頼コメント | vendor_request_comment | varchar(1000) | - | - | 廃棄申請起票時の申請単位スナップショット。グループ画面の現在値は `rfqs.request_comment` |
| 受付日 | reception_on | date | - | - |  |
| 見積提出期限 | quotation_due_on | date | - | - | 廃棄管理タブの `quotationDeadline`。一覧表示用の現在期限。個別業者の回答期限は `rfq_vendors.due_on` を正とする |
| 発注期限 | order_deadline_on | date | - | - | 廃棄管理タブの `orderDeadline`。発注用見積登録後の一覧表示用期限 |
| 発注日 | ordered_on | date | - | - |  |
| 発注番号 | order_no | varchar(50) | - | - |  |
| 廃棄予定日 | disposal_scheduled_on | date | - | - | 廃棄申請管理の `deliveryDate` と廃棄管理タブの `disposalDate` の申請単位正本。グループの現在値は `rfqs.work_planned_on` |
| 検収日 | accepted_on | date | - | - |  |
| 検収担当者名 | inspected_by_name | varchar(100) | - | - | 検収完了時の表示名スナップショット |
| 作成日時 | created_at | timestamp | ○ | - |  |
| 更新日時 | updated_at | timestamp | ○ | - |  |

- 付記: `application_type='DISPOSAL'` を必須とし、複合FK `(application_id, application_type)` で `applications` と種別一致を担保する。
- 付記: 修理不能から廃棄申請を作成する場合は、登録済み資産・未登録資産のいずれも `related_repair_application_id` を元修理申請IDとして保持する。未登録資産の場合は資産台帳に登録せず、廃棄対象物品情報は `application_assets` のスナップショットと元修理申請の `repair_request_details.manual_*` から引き継ぐ。更新購入に伴う廃棄は従来どおり `related_purchase_application_id` を使用し、両方が同時に必須になることはない。
- 付記: 廃棄管理タブの期限表示は、`見積依頼済→quotation_due_on`、`発注用見積登録済→order_deadline_on`、`発注済→ordered_on`、`納期確定→disposal_scheduled_on` を正本として参照する。
- 付記: 起票時点の受付情報・依頼コメントは本テーブルに申請単位のスナップショットとして保持する。`vendor_request_comment` は申請起票時点の申請単位スナップショットであり、廃棄申請管理画面のグループ側の現在のご依頼事項の正本にはしない。グループ側の現在の受付情報は、画面で選択した担当者のユーザー情報から `rfqs.reception_department` / `rfqs.reception_person` / `rfqs.reception_user_id` / `rfqs.reception_contact` へ保存し、本テーブルへ逆書きしない。`rfqs.reception_confirmed_at` はグループ作成時に一度だけ設定する。見積依頼書や送付文書本体は `application_documents` の `owner_type='RFQ'` / `owner_type='RFQ_VENDOR'` に保持する。
- 付記: 廃棄依頼グループ作成、見積依頼完了、発注登録、作業日登録、タスク完了、申請見送りの各確定操作時に、業務状態と `rfqs` の現在の受付情報を同一トランザクションで保存する。STEP①のご依頼事項はグループ単位の `rfqs.request_comment` を正本とし、`SAVE_DRAFT` または「見積依頼完了」押下時に保存する。`SAVE_DRAFT` では `rfqs.status` と受付情報を変更せず、「見積依頼完了」では `rfqs.status` / 対象 `applications.status` を見積依頼済へ更新する。業者ごとの補足は `rfq_vendors.request_note` に保存し、`disposal_application_details.vendor_request_comment` へグループ側の値を逆書きしない。STEP③の完了予定日は「作業日登録」時に、STEP④の検収情報は「登録完了（タスク完了）」時に保存する。画面の未確定入力はDBの正本としない。受付担当者と各STEPの操作ユーザーは別管理とし、後者はステータス履歴の変更者として保持する。

#### 6-12. `repair_request_details`（修理依頼詳細）
- テーブル論理名: 修理依頼詳細 / テーブル物理名: repair_request_details
- 用途例: `/repair-request`、`/repair-task`、修理管理タブ

| 論理名 | 物理名 | データ型 | Not Null | PK/FK | 備考 |
| --- | --- | --- | --- | --- | --- |
| 申請ID | application_id | bigint | ○ | PK/FK | `applications.application_id` |
| 申請種別 | application_type | varchar(30) | ○ | - | 固定値 `REPAIR` |
| 登録済資産フラグ | is_registered_asset | boolean | ○ | - | QR読取資産か、手入力機器か |
| 修理区分 | repair_category | varchar(20) | - | - | IN_HOUSE / OUTSOURCED |
| 点検結果ID | inspection_result_id | bigint | - | FK | `inspection_results.inspection_result_id`。日常点検・定期点検から修理依頼へ遷移した場合の連携元点検結果。 |
| QRコード値 | qr_code_value | varchar(100) | - | - | 登録済資産の QR ラベル |
| 症状 | symptom_text | varchar(1000) | ○ | - |  |
| フリーコメント | free_comment | varchar(1000) | - | - | 申請画面の自由記述 |
| 手入力品目名 | manual_item_name | varchar(200) | - | - | 未登録資産時に設定 |
| 手入力メーカー名 | manual_maker_name | varchar(200) | - | - | 未登録資産時に設定 |
| 手入力型式 | manual_model_name | varchar(200) | - | - | 未登録資産時に設定 |
| 手入力シリアル番号 | manual_serial_no | varchar(100) | - | - | 未登録資産時に設定 |
| 手入力設置部署 | manual_department_name | varchar(100) | - | - | 未登録資産時に設定 |
| 手入力室名 | manual_room_name | varchar(100) | - | - | 未登録資産時に設定 |
| 受付部署 | reception_department | varchar(100) | - | - |  |
| 受付担当者 | reception_person | varchar(100) | - | - |  |
| 受付担当者ユーザーID | reception_user_id | bigint | - | FK | 現在の受付担当者である `users.user_id`。`reception_person` と同一人物を特定する |
| 受付連絡先 | reception_contact | varchar(100) | - | - |  |
| 受付確定日時 | reception_confirmed_at | timestamp | - | - | 初回受付を確定した日時。担当者変更時は更新しない |
| 代替機要否 | alternative_device_status | varchar(20) | - | - | 修理依頼起票時の申請者選択。`NEEDED` / `NOT_NEEDED` / `REQUESTED`。修理管理では上書きしない |
| 代替機対応要否 | alternative_device_handling_required_flag | boolean | - | - | 修理管理STEP1の管理判断。必要=true、不要=false、未保存=NULL |
| 代替機情報 | alternative_device_info | varchar(500) | - | - |  |
| 代替機納品日 | alternative_delivery_on | date | - | - | 代替機手配時に設定 |
| 代替機返却予定日 | alternative_return_on | date | - | - | 代替機手配時に設定 |
| 代替機返却済フラグ | alternative_returned_flag | boolean | - | - | 修理タスクの返却済操作 |
| 現在担当業者ID | current_vendor_id | bigint | - | FK | `vendors.vendor_id`。修理管理一覧の現在担当業者 |
| 現在担当業者名 | current_vendor_name | varchar(200) | - | - | 一覧表示用スナップショット |
| 現在担当業者担当者 | current_vendor_person | varchar(100) | - | - | 一覧表示用スナップショット |
| 現在担当業者電話番号 | current_vendor_contact | varchar(100) | - | - | 一覧表示用電話番号スナップショット。STEP1は主依頼先、発注登録時は採用見積の `rfq_vendor_id` に対応する `rfq_vendors.phone` を保存し、メールアドレスは保存しない。 |
| 見積提出期限 | quotation_due_on | date | - | - | 有効な修理RFQ依頼先（`SENT` / `REPLIED`、未削除）の `rfq_vendors.due_on` 最小値を同期する一覧表示用スナップショット |
| 発注期限 | order_deadline_on | date | - | - | 既存データ互換のため保持。Phase1の修理タスク一覧の期限列には使用しない |
| 発注日 | ordered_on | date | - | - | 修理管理一覧の `orderDate` |
| 導入業者名 | installer_name | varchar(200) | - | - | 申請時点の導入業者情報 |
| 導入業者担当者 | installer_person | varchar(100) | - | - | 申請時点の導入業者情報 |
| 導入業者連絡先 | installer_contact | varchar(100) | - | - | 申請時点の導入業者情報 |
| 保守契約対象フラグ | maintenance_contract_flag | boolean | - | - |  |
| 保証期限 | warranty_end_on | date | - | - |  |
| 業者依頼コメント | vendor_request_comment | varchar(1000) | - | - | 既存データ互換または申請時点スナップショット。修理タスクの現在のご依頼事項は `rfqs.request_comment` を正本とする。 |
| 商品引取要否 | pickup_required_flag | boolean | - | - | STEP1の商品引取対応。必要=true、不要=false |
| 引取日 | pickup_on | date | - | - | `pickup_required_flag=true` かつ `applications.status='発注済'` の場合に期限列の「引取日」として使用 |
| 修理品納品日 | delivery_due_on | date | - | - | 既存データ互換のため保持。Phase1の修理タスク一覧の期限列には使用しない |
| 納品日 | delivered_on | date | - | - | 既存データ互換のため保持。Phase1の修理タスク一覧の期限列には使用しない |
| 作業完了予定日 | work_planned_on | date | - | - | STEP3の「作業日登録」で保存し、`納期確定` と旧データの `検収登録` では期限列の「納入予定日」として使用 |
| 作成日時 | created_at | timestamp | ○ | - |  |
| 更新日時 | updated_at | timestamp | ○ | - |  |

- 付記: `application_type='REPAIR'` を必須とし、複合FK `(application_id, application_type)` で `applications` と種別一致を担保する。
- 付記: `is_registered_asset=false` の未登録資産は資産台帳 `asset_ledgers` へ登録しない。手入力された品目、メーカー、型式、シリアルNo.、設置部署、室名は `manual_*` に保持し、一覧・後続タスクで必要な表示値は `application_assets` のスナップショットにも保持する。
- 付記: `alternative_device_status` は修理依頼起票時の申請者選択を保持し、修理管理STEP1では更新しない。`alternative_device_handling_required_flag` は修理管理担当者の必要／不要を保持する。管理判断がNULLの場合のみ、画面初期値は `alternative_device_status IN ('NEEDED','REQUESTED')` をtrue、`NOT_NEEDED`またはNULLをfalseとして算出し、初期表示だけでは保存しない。
- 付記: `reception_department`、`reception_person`、`reception_user_id`、`reception_contact` は現在の受付担当者情報を保持する。初回受付、見積依頼完了、発注登録、作業日登録、タスク完了、通常却下、廃棄申請接続の各確定操作時に、選択された `users.user_id` とその `name` / `section_name` / `phone_number` から同一トランザクションで更新する。`section_name` / `phone_number` はNULLを許容し、他項目へフォールバックしない。`reception_confirmed_at` は初回受付時だけ設定し、担当者変更時は更新しない。各STEPの操作ユーザーは `application_status_histories.changed_by_user_id` 等を正本とする。
- 補足: 修理依頼時に撮影した写真は `application_documents` の `owner_type='APPLICATION' or 'APPLICATION_ASSET'` かつ `document_category='PHOTO'` として保持する。
- 付記: `current_vendor_*` は主依頼先業者の修理管理一覧表示用スナップショットとし、STEP1の依頼送信操作と発注登録の完了時に同一トランザクションで更新する。`current_vendor_contact` は `rfq_vendors.phone` 由来の電話番号とし、見積・発注のメールアドレスは保存しない。`quotation_due_on` は主依頼先とは分離して有効な `SENT` / `REPLIED` 依頼先の最短 `due_on` を保持し、依頼先登録・論理削除時に `rfqs.due_on` と同一トランザクションで再計算する。`order_deadline_on`、`delivery_due_on`、`delivered_on` は既存データ互換のため保持するが、Phase1の修理タスク一覧の期限列には使用しない。

#### 6-13. `rfqs`（見積依頼ヘッダ）
- テーブル論理名: 見積依頼ヘッダ / テーブル物理名: rfqs
- 用途例: 購入管理/リモデル管理タブ、見積管理画面、見積依頼処理画面

| 論理名 | 物理名 | データ型 | Not Null | PK/FK | 備考 |
| --- | --- | --- | --- | --- | --- |
| 見積依頼ID | rfq_id | bigint | ○ | PK | 内部キー |
| 見積依頼No | rfq_no | varchar(50) | ○ | UQ | 画面表示番号 |
| 見積グループ名 | rfq_group_name | varchar(200) | ○ | - |  |
| 施設ID | facility_id | bigint | ○ | FK | `facilities.facility_id` |
| 編集リストID | edit_list_id | bigint | - | FK | `edit_lists.edit_list_id` |
| 管理種別 | management_type | varchar(20) | ○ | - | PURCHASE / REMODEL / DISPOSAL / REPAIR / MAINTENANCE。タスク管理タブ別のRFQ混在防止に利用 |
| ワークフロー種別 | workflow_type | varchar(20) | ○ | - | RFQ / DISPOSAL / TRANSFER。廃棄申請管理の新規グループは `RFQ` を使用 |
| 見積区分 | quotation_type | varchar(30) | - | - | PURCHASE / LEASE / INSTALLMENT / RENTAL / TRIAL / BORROW / REPAIR / MAINTENANCE / INSPECTION / OTHER。画面ラベルは購入 / リース / 割賦 / レンタル / 試用 / 借用 / 修理 / 保守 / 点検 / その他。リモデル管理の絞り込み用スナップショット |
| 見積フェーズ | quotation_phase | varchar(30) | - | - | LIST_PRICE / ESTIMATE / ORDER_REGISTRATION / ADDITIONAL / FINAL_ASSET_REGISTRATION。画面ラベルは定価（定価見積）/ 概算（概算見積）/ 発注登録用見積 / 追加見積 / 最終原本登録用。リモデル管理等の一覧表示用スナップショット |
| ステータス | status | varchar(30) | ○ | FK | RFQ業務ステータス。`rfq_status_definitions(management_type,workflow_type,status)` を参照 |
| 依頼日 | requested_on | date | ○ | - |  |
| 回答期限 | due_on | date | - | - | `REPAIR/RFQ` では有効な依頼先の業者別 `due_on` 最小値を同期する一覧表示用スナップショット |
| 受付部署 | reception_department | varchar(100) | - | - | 廃棄申請管理の現在の受付担当者の `users.section_name` スナップショット。未設定はNULL |
| 受付担当者 | reception_person | varchar(100) | - | - | 廃棄申請管理の現在の受付担当者の `users.name` スナップショット。画面表示用 |
| 受付担当者ユーザーID | reception_user_id | bigint | - | FK | 廃棄申請管理（`management_type='DISPOSAL'`、`workflow_type='RFQ'`）の現在の受付担当者である `users.user_id`。`reception_person` と同一人物を特定する。他の管理種別では既存運用を変更せずNULLを許容 |
| 受付連絡先 | reception_contact | varchar(100) | - | - | 廃棄申請管理の現在の受付担当者の `users.phone_number` スナップショット。未設定はNULLとし、メールアドレスへフォールバックしない |
| 依頼コメント | request_comment | varchar(2000) | - | - | 廃棄・修理等のRFQ単位のご依頼事項。依頼送信または確定操作時に保存し、再アクセス・見積依頼書プレビューでは本項目を正本として使用する |
| 作業完了予定日 | work_planned_on | date | - | - | 廃棄申請管理STEP③の作業予定日 |
| 承認日 | approved_on | date | - | - | 廃棄/移動ワークフローの承認日。 |
| 却下日 | rejected_on | date | - | - | 廃棄/移動ワークフローの見送り日。 |
| 完了日 | completed_on | date | - | - | RFQ完了、廃棄完了、移動完了の日付。 |
| コメント | remarks | varchar(1000) | - | - | グループ補足。 |
| 作成者ユーザーID | created_by_user_id | bigint | ○ | FK | 廃棄依頼グループを作成したユーザー。受付担当者を表す `reception_user_id` とは別項目 |
| 受付確定日時 | reception_confirmed_at | timestamp | - | - | 初回受付を確定した日時。新規廃棄依頼グループ作成時に一度だけ設定し、担当者変更時は更新しない |
| 最終ステータス更新日時 | last_status_changed_at | timestamp | - | - | 一覧ソート用。 |
| 作成日時 | created_at | timestamp | ○ | - |  |
| 更新日時 | updated_at | timestamp | ○ | - |  |
| 削除日時 | deleted_at | timestamp | - | - | 論理削除用。発注済到達前のRFQグループ削除時に設定する。 |

- 付記: リモデル起点のRFQ判定は `rfq_applications.edit_list_id` / `edit_list_item_id` を正本とし、`application_assets.edit_list_item_id` と一致することを検証する。`rfqs.edit_list_id` は単一編集リストの表示・遷移補助値として残す場合があるが、単独で起点判定しない。
- 付記: 同一廃棄グループに複数編集リスト起点の申請を混在できるため、`rfq_applications.edit_list_id` / `edit_list_item_id` をグループ所属の行単位情報として保持する。`rfqs.edit_list_id` は必須にせず、`(rfq_id, edit_list_id)` の複合一意制約・`rfq_applications` から `rfqs.edit_list_id` への複合FKは設けない。
- 付記: `status` は画面表示値をそのまま保持するが、自由入力は許可しない。`management_type`、`workflow_type`、`status` の組み合わせで `rfq_status_definitions` を参照し、更新時は `rfq_status_transitions` に定義された同一管理種別・ワークフロー内の遷移だけを許可する。
- 付記: INSERT時も `management_type`、`workflow_type` の組み合わせに対する `is_initial_status=true` の状態のみ許可し、初期状態以外での作成は Aurora MySQL の `BEFORE INSERT` トリガまたはRFQ作成サービスで禁止する。廃棄依頼グループは `management_type='DISPOSAL'`、`workflow_type='RFQ'`、`status='見積依頼'` で作成する。
- 付記: RFQ依頼書や添付資料のファイルメタデータは `application_documents` の `owner_type='RFQ'` として保持し、本テーブルにファイルパスを持たせない。
- 付記: `rfqs` は見積依頼グループの正本であり、複数業者への相見積もりは `rfq_vendors` に複数行を作成して表現する。同一 `rfq_no` の業者別RFQヘッダ複製は、DB/API正本として採用しない。
- 付記: 院外修理は1修理申請につき有効な `management_type='REPAIR'`、`workflow_type='RFQ'` のRFQを1件だけ許可する。RFQ作成時は対象修理申請と既存の有効な `rfq_applications` / `rfqs` をトランザクション内でロックし、重複作成時は409として全体をロールバックする。院内修理ではREPAIR/RFQを作成しない。
- 付記: `REPAIR/RFQ` の `due_on` は、未削除かつ `request_status IN ('SENT','REPLIED')` の `rfq_vendors` のうち `due_on IS NOT NULL` の最小値を保持する。主依頼先の期限とは分離し、依頼先登録・論理削除時に `repair_request_details.quotation_due_on` と同一トランザクションで再計算する。該当日付がない場合は両方をNULLとする。この同期規則を購入・リモデル・廃棄・保守RFQへ流用しない。
- 付記: 外部依頼受付時に作成するREPAIR/RFQは、`rfq_no` をサーバー側で一意に自動採番し、`rfq_group_name='修理：{修理申請No.}'`、`facility_id=修理申請の対象施設ID`、`quotation_type='REPAIR'`、`requested_on=外部依頼受付日`、`created_by_user_id=受付操作ユーザーID`、`status='見積依頼'` として保存する。画面からRFQヘッダーの自動設定値は受け取らない。
- 付記: 購入管理タブの一覧APIは `management_type='PURCHASE'`、通常のリモデル管理一覧は `management_type='REMODEL'` を基本条件として `rfqs` と `rfq_vendors` を結合し、画面表示用の業者行へ展開したレスポンスを返す。No.24リモデル管理の一覧・ダッシュボード・詳細だけは、通常リモデルRFQに加えて、`rfq_applications.edit_list_id` / `edit_list_item_id` から対象リモデル編集リストへ辿れる `management_type='DISPOSAL'`、`workflow_type='RFQ'` の廃棄グループを関連行として取得する。`management_type` は保存・操作範囲の基本条件であり、No.24のリモデル起点廃棄表示の唯一条件ではない。
- 付記: `workflow_type` 未指定の既存データは `RFQ` とみなし、本実装では新規作成時に `RFQ` を明示保存する。旧 `management_type='REMODEL'`、`workflow_type='DISPOSAL' / 'TRANSFER'` のデータは移行対象として識別し、新規廃棄グループには使用しない。
- 付記: 通常のリモデル見積は `management_type='REMODEL'`、`workflow_type='RFQ'` とし、リモデル起点の廃棄申請は `management_type='DISPOSAL'`、`workflow_type='RFQ'` とする。リモデル起点かどうかは `rfq_applications.edit_list_item_id` および `application_assets.edit_list_item_id` から判定する。
- 付記: `quotation_type` / `quotation_phase` はRFQ一覧の検索・絞り込み・表示に使うスナップショットで、登録された見積ヘッダ `quotations` が存在する場合は最新有効見積の区分・フェーズと同期する。未登録時はRFQ作成時の選択値またはNULLを許容する。画面間で `概算` / `概算見積` / `参考見積`、`定価` / `定価見積` の表記揺れがあるため、APIレスポンスは上記コードと表示ラベルを返し、画面固有の短縮ラベルはクライアント側表示名として扱う。
- 付記: 発注済到達前のRFQグループ削除は `rfqs.deleted_at` を設定する論理削除とし、関連する `rfq_vendors`、`quotations`、`quotation_items`、`quotation_item_application_links` も同一トランザクションで論理削除する。通常一覧、現在割当判定、編集リスト上の有効な見積依頼No.表示は `rfqs.deleted_at IS NULL` のRFQのみを対象とする。`rfq_applications` は削除済みRFQとの採用履歴として保持する。
- 付記: 廃棄申請管理の「申請を見送る」は、`rfqs.status='申請を見送る'`、対象 `applications.status='申請見送り'`、`rfq_status_histories` / `application_status_histories` の履歴追加を同一トランザクションで処理する。未確定の `rfq_vendors`、`quotations`、`quotation_items`、`quotation_item_application_links`、見積書の `application_documents` は論理削除する。見送りは物理削除せず、`rfqs.deleted_at` は通常のグループ削除にのみ使用する。
- 付記: 廃棄依頼グループの `reception_person` は現在の受付担当者の氏名スナップショット、`reception_user_id` は同一人物を特定するユーザーIDであり、別の担当者を表さない。グループ作成および各STEP進行・終端確定時に、画面で選択された有効な担当者から受付部署・担当者・連絡先を更新し、GETや中間登録操作では更新しない。各STEPの操作ユーザーは `rfq_status_histories.changed_by_user_id` 等の履歴へ別途保存する。受付中の既存データで `reception_user_id` がNULLの場合は次の進行・終端操作で担当者選択を必須とし、終端済みデータは既存スナップショットを保持して一括補完しない。
- 付記: `REPAIR/RFQ` は院外修理の見積・発注進捗として `見積依頼 / 見積依頼済 / 見積DB登録済 / 発注見積登録済 / 発注済 / 納期確定 / 完了 / 申請を見送る` を使用する。修理申請の現在STEPは `application_task_steps.is_current`、申請状態は `applications.status` を正本とし、`rfqs.status` は院外見積・発注の補助的な業務状態として同期する。

#### 6-13a. `rfq_status_histories`（RFQステータス履歴）
- テーブル論理名: RFQステータス履歴 / テーブル物理名: rfq_status_histories
- 用途例: 廃棄依頼グループおよびREPAIR/RFQの作成、見積依頼完了、見積登録、発注、納期確定、見送り、完了の履歴

| 論理名 | 物理名 | データ型 | Not Null | PK/FK | 備考 |
| --- | --- | --- | --- | --- | --- |
| RFQステータス履歴ID | rfq_status_history_id | bigint | ○ | PK | 内部キー |
| 見積依頼ID | rfq_id | bigint | ○ | FK | `rfqs.rfq_id` |
| 遷移元ステータス | from_status | varchar(30) | - | - | 初回作成時はNULL |
| 遷移先ステータス | to_status | varchar(30) | ○ | - |  |
| 遷移アクションコード | action_code | varchar(30) | ○ | - | CREATE_GROUP / COMPLETE_RFQ_REQUEST / REGISTER_QUOTATION / DELETE_QUOTATION / REGISTER_ORDER / REGISTER_WORK_DATE / REGISTER_DELIVERY / SKIP_APPLICATION / COMPLETE_TASK |
| 変更者ユーザーID | changed_by_user_id | bigint | ○ | FK | `users.user_id` |
| 変更日時 | changed_at | timestamp | ○ | - |  |
| コメント | comment | varchar(1000) | - | - |  |
| リクエストID | request_id | varchar(100) | - | - | 追跡用 |
| 冪等キー | idempotency_key | varchar(100) | - | - | 同一確定操作の重複実行防止 |
| 作成日時 | created_at | timestamp | ○ | - |  |

- 付記: `rfqs.status` の変更と本テーブルの履歴追加は同一トランザクションで実行する。廃棄申請の現在STEPは `application_task_steps` ではなく `rfqs.status` を正本とする。修理管理の現在STEPは `application_task_steps.is_current` を正本とし、REPAIR/RFQの状態履歴は院外見積・発注の進捗と各操作ユーザーの監査に使用する。

#### 6-13b. `rfq_status_definitions`（RFQステータス定義）
- テーブル論理名: RFQステータス定義 / テーブル物理名: rfq_status_definitions
- 用途例: `rfqs.status` の許容値管理、購入管理/リモデル管理タブのステップタブ表示順、`RfqGroupsTab` の操作分岐

| 論理名 | 物理名 | データ型 | Not Null | PK/FK | 備考 |
| --- | --- | --- | --- | --- | --- |
| 管理種別 | management_type | varchar(20) | ○ | PK | PURCHASE / REMODEL / DISPOSAL / REPAIR / MAINTENANCE |
| ワークフロー種別 | workflow_type | varchar(20) | ○ | PK | RFQ / DISPOSAL / TRANSFER |
| ステータス | status | varchar(30) | ○ | PK | 画面表示値をそのまま保持 |
| 表示順 | display_order | int | ○ | - | 一覧/タブ/プルダウンの表示順 |
| 初期状態フラグ | is_initial_status | boolean | ○ | - | 新規RFQ作成時に許可される初期状態 |
| 終端状態フラグ | is_terminal_status | boolean | ○ | - | `完了` / `申請を見送る` など後続遷移を持たない状態 |
| 作成日時 | created_at | timestamp | ○ | - |  |
| 更新日時 | updated_at | timestamp | ○ | - |  |

- 付記: 主キーは `(management_type, workflow_type, status)` とする。
- 付記: `rfqs` は `(management_type, workflow_type, status)` の複合FKで本テーブルを参照し、当該管理種別・ワークフローに存在しない状態名を保存させない。
- 付記: `is_initial_status=true` は `management_type` と `workflow_type` の組み合わせごとに1件のみ必須とし、Aurora MySQL では生成列 + 一意制約またはマスタ登録時検証で担保する。
- 付記: 初期データは購入管理/リモデル管理/廃棄申請管理/修理管理の画面状態に合わせる。`PURCHASE/RFQ` と `REMODEL/RFQ` には通常RFQ用の `見積依頼 / 見積依頼済 / 見積DB登録済 / 見積登録依頼中 / 発注用見積依頼済 / 発注見積登録済 / 発注済 / 納期確定 / 検収済 / 完了 / 申請を見送る` を投入する。`DISPOSAL/RFQ` には廃棄申請管理専用の `見積依頼 / 見積依頼済 / 見積DB登録済 / 発注見積登録済 / 発注済 / 納期確定 / 完了 / 申請を見送る`、`REPAIR/RFQ` には院外修理専用の `見積依頼 / 見積依頼済 / 見積DB登録済 / 発注見積登録済 / 発注済 / 納期確定 / 完了 / 申請を見送る` を投入し、いずれも初期状態は `見積依頼` とする。`DISPOSAL/RFQ` と `REPAIR/RFQ` では `見積登録依頼中`、`発注用見積依頼済`、`検収済` を使用しない。旧 `REMODEL/DISPOSAL` には `廃棄承認待ち / 廃棄承認済み / 廃棄完了 / 申請を見送る` を移行期間のみ保持する。旧 `REMODEL/TRANSFER` も同様に移行期間のみ保持する。

#### 6-13c. `rfq_status_transitions`（RFQステータス遷移定義）
- テーブル論理名: RFQステータス遷移定義 / テーブル物理名: rfq_status_transitions
- 用途例: 見積依頼送信、見積登録、発注登録、検収登録、資産仮登録、資産登録時の遷移制御

| 論理名 | 物理名 | データ型 | Not Null | PK/FK | 備考 |
| --- | --- | --- | --- | --- | --- |
| 遷移定義ID | rfq_status_transition_id | bigint | ○ | PK | 内部キー |
| 管理種別 | management_type | varchar(20) | ○ | FK | `rfq_status_definitions.management_type` |
| ワークフロー種別 | workflow_type | varchar(20) | ○ | FK | RFQ / DISPOSAL / TRANSFER。`rfq_status_definitions.workflow_type` |
| 遷移元ステータス | from_status | varchar(30) | ○ | FK | `rfq_status_definitions(management_type,workflow_type,status)` |
| 遷移先ステータス | to_status | varchar(30) | ○ | FK | `rfq_status_definitions(management_type,workflow_type,status)` |
| 遷移アクションコード | transition_action_code | varchar(30) | ○ | - | SEND_RFQ / COMPLETE_RFQ_REQUEST / REGISTER_QUOTATION_DB / DELETE_QUOTATION / REQUEST_ORDER_QUOTATION / SEND_ORDER_RFQ / REGISTER_ORDER_QUOTATION / REGISTER_ORDER / REGISTER_WORK_DATE / REGISTER_DELIVERY / REGISTER_ACCEPTANCE / REGISTER_ASSET / SKIP_APPLICATION / COMPLETE_TASK / APPROVE_DISPOSAL / COMPLETE_DISPOSAL / APPROVE_TRANSFER / COMPLETE_TRANSFER |
| 作成日時 | created_at | timestamp | ○ | - |  |
| 更新日時 | updated_at | timestamp | ○ | - |  |

- 付記: `(management_type, workflow_type, from_status, to_status)` の一意制約を必須とする。
- 付記: `(management_type, workflow_type, from_status)` および `(management_type, workflow_type, to_status)` の複合FKで `rfq_status_definitions` を参照し、同一管理種別・ワークフローの状態マスタに存在しない遷移を登録させない。
- 付記: `rfqs.status` の更新時は、`rfqs.management_type`、`rfqs.workflow_type`、更新前後ステータスの組み合わせが本テーブルに存在する場合だけ許可し、`last_status_changed_at` を同一トランザクションで更新する。Aurora MySQL の `BEFORE UPDATE` トリガまたはRFQ進行管理サービスで必須化する。
- 付記: 初期データは少なくとも次の遷移を必須投入とする。`DISPOSAL/RFQ: 見積依頼→見積依頼済、見積依頼済→見積DB登録済、見積DB登録済→発注見積登録済、見積DB登録済→発注済、発注見積登録済→発注済、発注済→納期確定、納期確定→完了、見積依頼/見積依頼済/見積DB登録済/発注見積登録済→申請を見送る`。発注済または納期確定以降から申請見送りへは遷移させない。既存のPURCHASE/REMODELの遷移は同一管理種別の既存定義を維持し、廃棄専用の直接遷移を他管理種別へ流用しない。
- 付記: `REPAIR/RFQ` には `見積依頼→見積依頼済`（`COMPLETE_RFQ_REQUEST`）、`見積依頼済→見積DB登録済`（`REGISTER_QUOTATION_DB`）、`見積依頼済/見積DB登録済→発注見積登録済`（`REGISTER_ORDER_QUOTATION`）、`発注見積登録済→見積DB登録済/見積依頼済` および `見積DB登録済→見積依頼済`（`DELETE_QUOTATION`）、`見積DB登録済/発注見積登録済→発注済`（`REGISTER_ORDER`）、`発注済→納期確定`（`REGISTER_WORK_DATE`）、`納期確定→完了`（`COMPLETE_TASK`）、`見積依頼/見積依頼済/見積DB登録済/発注見積登録済→申請を見送る` を必須投入する。見積削除時の後退遷移は有効な見積構成を再判定して実行し、発注済以降は後退させない。
- 付記: `申請を見送る` は `RFQ` / `DISPOSAL` / `TRANSFER` 共通の終端状態として扱い、見送り操作を提供する画面/APIでは `SKIP_APPLICATION` として遷移させる。

#### 6-14. `rfq_applications`（見積依頼と申請/編集リスト明細の紐づけ）
- テーブル論理名: 見積依頼-申請/編集リスト明細紐づけ / テーブル物理名: rfq_applications
- 用途例: 申請束ね・見積進行管理・編集リスト起点のRFQ作成

`rfq_applications` はテーブル名互換のため維持し、実際には「RFQに採用した申請/申請明細/編集リスト明細」の正規リンクテーブルとして扱う。廃棄申請管理では `application_id` / `application_asset_id` を必須とし、リモデル起点の場合のみ `edit_list_id` / `edit_list_item_id` を保持する。起点情報の正本は `application_assets.edit_list_item_id` とし、本テーブルの編集リスト明細IDはグループ作成時の照会用スナップショットとして一致検証する。保守契約単独登録は `applications` を作成しないため、保守契約RFQの対象資産は `maintenance_contracts.rfq_id` と `maintenance_contract_assets` で解決し、`rfq_applications` を必須にしない。

| 論理名 | 物理名 | データ型 | Not Null | PK/FK | 備考 |
| --- | --- | --- | --- | --- | --- |
| 紐づけID | rfq_application_id | bigint | ○ | PK | 内部キー |
| 見積依頼ID | rfq_id | bigint | ○ | FK | `rfqs.rfq_id` |
| 編集リストID | edit_list_id | bigint | - | FK | `edit_lists.edit_list_id`。購入/リモデル起点で設定 |
| 申請ID | application_id | bigint | - | FK | `applications.application_id` |
| 申請明細ID | application_asset_id | bigint | - | FK | `application_assets.application_asset_id` |
| 編集リスト明細ID | edit_list_item_id | bigint | - | FK | `edit_list_items.edit_list_item_id`。購入/リモデル起点で設定 |
| RFQ申請明細一意キー | rfq_application_asset_unique_key | varchar(130) | - | - | Aurora MySQL 用生成列。`application_asset_id` 設定時のみ `CONCAT(rfq_id, ':', application_asset_id)` を返す。 |
| 作成日時 | created_at | timestamp | ○ | - |  |
| 削除日時 | deleted_at | timestamp | - | - | グループ見送り・通常削除時のリンク論理削除。履歴参照用に保持する。 |

- 付記: `application_asset_id` が設定される場合は、`application_asset_id` が指す `application_assets.application_id` と `application_id` が一致することを保証する。
- 付記: `edit_list_id` と `edit_list_item_id` が設定される場合は、複合FK `(edit_list_id, edit_list_item_id)` で `edit_list_items` を参照する。
- 付記: `rfq_applications.edit_list_id` / `edit_list_item_id` は `edit_list_items` と `application_assets` の整合性を検証する。`rfqs.edit_list_id` への複合FKは設けない。同一RFQに複数編集リスト起点の行を保持できるため、RFQグループと編集リストの所属は `rfq_applications` の行単位リンクで担保する。
- 付記: 購入/リモデル起点で `edit_list_item_id` が指す `edit_list_items.source_type='APPLICATION'` の場合は、`source_application_id` / `source_application_asset_id` が本行の `application_id` / `application_asset_id` と一致することを、Aurora MySQL の `BEFORE INSERT/UPDATE` トリガで必須化する。
- 付記: 同一RFQへの重複紐付け防止のため、`edit_list_item_id` が設定される場合は `(rfq_id, edit_list_item_id)`、`application_asset_id` が設定される場合は `rfq_application_asset_unique_key` に一意制約を必須とする。廃棄グループ間の同一申請明細重複は、共有テーブルに管理種別横断の一意制約を設定せず、廃棄グループ作成トランザクションで対象 `application_assets` を `FOR UPDATE` し、`DISPOSAL/RFQ`、未削除、かつ `rfqs.status NOT IN ('完了','申請を見送る')` の有効な `rfq_applications` 所属を検証して防止する。通常購入・通常リモデル・修理・保守のRFQリンクにはこの廃棄専用重複判定を適用しない。
- 付記: 通常購入・通常リモデルRFQでは、`rfqs.edit_list_id` と `rfq_applications.edit_list_id` / `edit_list_item_id` の一致を作成・更新時にAPIまたはAurora MySQLトリガで検証する。廃棄グループは複数編集リスト起点の行を混在できるため、`rfqs.edit_list_id` との複合FKは設けず、行単位の `edit_list_items` / `application_assets` 整合性だけを検証する。

#### 6-15. `rfq_vendors`（見積依頼先）
- テーブル論理名: 見積依頼先 / テーブル物理名: rfq_vendors
- 用途例: 複数業者への見積依頼、見積依頼処理画面の送信先情報保持

| 論理名 | 物理名 | データ型 | Not Null | PK/FK | 備考 |
| --- | --- | --- | --- | --- | --- |
| 見積依頼先ID | rfq_vendor_id | bigint | ○ | PK | 内部キー |
| 見積依頼ID | rfq_id | bigint | ○ | FK | `rfqs.rfq_id` |
| 業者ID | vendor_id | bigint | - | FK | `vendors.vendor_id` |
| 業者名 | vendor_name | varchar(200) | ○ | - | 送付時点値 |
| 担当者名 | contact_person | varchar(100) | - | - |  |
| メール | email | varchar(320) | - | - |  |
| 電話 | phone | varchar(50) | - | - |  |
| 回答期限 | due_on | date | - | - | 業者別期限の入力正本。`REPAIR/RFQ` では有効な `SENT` / `REPLIED` 行の最小値を一覧用期限へ同期 |
| 依頼事項 | request_note | varchar(1000) | - | - | 見積依頼書面に出力する業者別依頼文 |
| 依頼日時 | requested_at | timestamp | - | - |  |
| 依頼状態 | request_status | varchar(20) | ○ | - | DRAFT / SENT / REPLIED / CANCELED |
| 主送信先フラグ | is_primary_vendor | boolean | ○ | - | モックでは通常1件のみ true。 |
| 依頼実行者ユーザーID | requested_by_user_id | bigint | - | FK | `users.user_id`。個別依頼送信の実行者 |
| 作成日時 | created_at | timestamp | ○ | - |  |
| 更新日時 | updated_at | timestamp | ○ | - |  |
| 削除日時 | deleted_at | timestamp | - | - | RFQグループ削除時の論理削除用。 |

- 付記: `(rfq_id, rfq_vendor_id)` の組み合わせに一意制約を必須とし、`application_documents` の `owner_type='RFQ_VENDOR'` から複合FK参照できるようにする。
- 付記: 業者別送付文書のファイルメタデータは `application_documents` に保持し、本テーブルにファイルパスを持たせない。
- 付記: 業者行の追加・更新は `request_status='DRAFT'` の行に限る。`SENT` 以降の送信済み行は、送付時点値を保持するため業者名・メール・回答期限・依頼事項を通常更新不可とする。
- 付記: Phase1のNo.25購入管理および通常リモデルRFQでは個別依頼送信と `SHIPへ一括依頼` / `send-bulk` はAPI対象外とし、`rfq_vendors.request_status` を送信完了の正本として更新しない。業者への見積依頼はシステム外で実施する。`SENT` はPhase2のOutlook連携、修理管理の依頼送信操作、または送信管理を持つ他業務で利用し、見積登録確定時に対象業者を取得済みとして扱う場合は `REPLIED` を利用できる。
- 付記: ただし廃棄申請管理画面の業者別「メール送信」を機能対象とする場合は、送信確定時に `request_status='SENT'`、`requested_at`、`requested_by_user_id` を保存する。Phase1で実メール送信を行わない場合でも、送信操作の業務記録を残すかどうかをAPI設計で明示する。
- 付記: 修理管理STEP1の「依頼送信」はPhase1の機能対象とし、業者情報、`request_status='SENT'`、`requested_at`、`requested_by_user_id` を保存する。Phase1の修理管理では実メールを送信せず、`SENT` は画面の依頼送信操作と依頼先情報登録の完了を表す。Amazon SES等によるメール配信成功を表す状態としては扱わない。送信済み扱いの行はSTEP1完了前に限り論理削除できるが、送付時点値を保持するため通常更新は行わず、訂正時は削除後に再登録する。
- 付記: 修理管理の依頼先登録・論理削除では対象 `rfqs` と有効な依頼先行をロックし、未削除かつ `request_status IN ('SENT','REPLIED')` の `due_on` 最小値を `repair_request_details.quotation_due_on` と `rfqs.due_on` へ同一トランザクションで同期する。最短期限は `is_primary_vendor` の選定とは独立して算出する。
- 付記: No.26のSHIP代理作業依頼は、見積書アップロード後のOCR〜見積DB登録代理依頼であり、業者への見積依頼送信や本テーブルの `request_status` 更新とは分離する。

#### 6-16. `quotations`（見積ヘッダ）
- テーブル論理名: 見積ヘッダ / テーブル物理名: quotations
- 用途例: 見積明細確認（Phase1は手入力、Phase2はOCR連携想定）、登録確認、見積一覧、見積管理画面

| 論理名 | 物理名 | データ型 | Not Null | PK/FK | 備考 |
| --- | --- | --- | --- | --- | --- |
| 見積ID | quotation_id | bigint | ○ | PK | 内部キー |
| 受領見積番号 | quotation_no | varchar(50) | ○ | UQ | システム採番。画面入力の業者側見積No.とは別管理 |
| 業者側見積No. | vendor_quotation_no | varchar(100) | - | - | 廃棄申請管理画面で入力する業者側の見積番号 |
| 見積依頼ID | rfq_id | bigint | ○ | FK | `rfqs.rfq_id` |
| 見積依頼先ID | rfq_vendor_id | bigint | - | FK | `rfq_vendors.rfq_vendor_id`。登録した見積書の業者行を特定する。 |
| 業者ID | vendor_id | bigint | - | FK | `vendors.vendor_id` |
| 業者名 | vendor_name | varchar(200) | ○ | - |  |
| 業者担当者名 | vendor_contact_person | varchar(100) | - | - | モックの `vendorContact`。 |
| 業者メール | vendor_email | varchar(320) | - | - | モックの `vendorEmail`。 |
| インボイス登録番号 | invoice_no | varchar(50) | - | - | 見積明細確認/登録確認画面の `invoiceNo`。 |
| 見積日 | quotation_on | date | ○ | - |  |
| 有効期限（月） | validity_period_months | int | - | - | モックの `validityPeriod`。 |
| 納期（月） | delivery_period_months | int | - | - | モックの `deliveryPeriod`。 |
| 見積フェーズ | quotation_phase | varchar(30) | ○ | - | LIST_PRICE / ESTIMATE / ORDER_REGISTRATION / ADDITIONAL / FINAL_ASSET_REGISTRATION。画面ラベルは定価見積/概算見積/発注登録用見積/追加見積/最終原本登録用。`参考見積` は ESTIMATE の画面別名として扱う |
| 合計金額(税抜) | total_amount_excl_tax | decimal(14,2) | - | - |  |
| 単年度金額(税抜) | annual_amount_excl_tax | decimal(14,2) | - | - | 保守契約・修理等の見積登録画面で入力する年度換算金額 |
| 会計区分コード | account_division_code | varchar(10) | - | - | `ACCOUNT_DIVISIONS` の値。例: `14`（器械保守料） |
| ステータス | status | varchar(30) | ○ | - | DRAFT / REGISTERED / ORDER_SELECTED / REJECTED |
| 作成日時 | created_at | timestamp | ○ | - |  |
| 更新日時 | updated_at | timestamp | ○ | - |  |
| 削除日時 | deleted_at | timestamp | - | - | RFQグループ削除時の論理削除用。 |

- 付記: 見積原本PDF/画像のファイルメタデータは `application_documents` の `owner_type='QUOTATION'` として保持し、本テーブルにファイルパスを持たせない。
- 付記: 廃棄申請管理画面の「見積No.」は `vendor_quotation_no` に保存し、`quotation_no` はサーバー採番の受領見積番号として保持する。
- 付記: 「見積書の登録」時に `quotations` と `application_documents(owner_type='QUOTATION')` を同一トランザクションで登録し、ファイル選択・アップロードだけでは `quotations` を作成しない。
- 付記: `deleted_at IS NOT NULL` の見積ヘッダは、見積DB検索、見積DB Link、発注見積登録、発注登録の対象外とする。
- 付記: 修理管理では `rfq_vendor_id` を必須とし、対象REPAIR/RFQに属するSTEP1の有効な依頼送信済み業者だけを指定できる。`ESTIMATE` は複数、`ORDER_REGISTRATION` は修理タスクにつき有効な1件、`ADDITIONAL` は発注後からタスク完了前まで複数登録できる。発注登録、通常却下、修理不能による廃棄申請接続は、有効な `ORDER_REGISTRATION` が存在する場合だけ許可する。
- 付記: 修理管理の見積登録では、見積フェーズ、`rfq_vendor_id`、`vendor_quotation_no`、`quotation_on`、`total_amount_excl_tax`、`account_division_code`、見積書ファイル、保存形式をすべて必須とする。`vendor_id` / `vendor_name` / 担当者 / メールは指定した有効な `rfq_vendors` からスナップショットし、画面から自由入力させない。

#### 6-17. `quotation_items`（見積明細）
- テーブル論理名: 見積明細 / テーブル物理名: quotation_items
- 用途例: 登録区分、AI判定、按分、個体登録

| 論理名 | 物理名 | データ型 | Not Null | PK/FK | 備考 |
| --- | --- | --- | --- | --- | --- |
| 見積明細ID | quotation_item_id | bigint | ○ | PK | 内部キー |
| 見積ID | quotation_id | bigint | ○ | FK | `quotations.quotation_id` |
| 行番号 | row_no | int | - | - | 見積明細行番号。Phase2ではOCR行番号としても利用可。 |
| 登録区分 | item_type | varchar(30) | ○ | - | A_表紙明細 / B_明細代表 / C_個体管理品目 / D_付属品 / E_その他役務 / F_値引き |
| 品名（原文） | original_item_name | varchar(500) | ○ | - | 見積原本から転記した原文値。Phase1は手入力、Phase2はOCR結果の保存先として利用する。 |
| メーカー（原文） | original_maker_name | varchar(200) | - | - | 見積原本から転記した原文値。Phase1は手入力、Phase2はOCR結果の保存先として利用する。 |
| 型式（原文） | original_model_name | varchar(200) | - | - | 見積原本から転記した原文値。Phase1は手入力、Phase2はOCR結果の保存先として利用する。 |
| 数量（原文） | original_quantity | int | ○ | - |  |
| AI判定数量 | ai_quantity | int | - | - | C区分は1、それ以外は原本数量。 |
| 個体品目ID | asset_item_id | bigint | - | FK | `asset_items.asset_item_id` |
| category | category_name | varchar(100) | - | - |  |
| 大分類 | large_class_name | varchar(100) | - | - |  |
| 中分類 | medium_class_name | varchar(100) | - | - |  |
| 品目名（確定） | item_name | varchar(200) | - | - |  |
| メーカー名（確定） | maker_name | varchar(200) | - | - |  |
| 型式（確定） | model_name | varchar(200) | - | - |  |
| 見積依頼No | rfq_no | varchar(50) | - | - | 明細表示用。 |
| 枝番 | branch_no | int | - | - | 個体展開時の枝番。 |
| 単位 | unit | varchar(30) | - | - | 台/式/個など。 |
| 備考 | remarks | varchar(1000) | - | - | 原本備考。 |
| 定価単価 | list_price_unit | decimal(14,2) | - | - | 原本値。 |
| 定価金額 | list_price_total | decimal(14,2) | - | - | 原本値。 |
| 購入単価 | purchase_price_unit | decimal(14,2) | - | - | 原本値。 |
| 購入金額 | purchase_price_total | decimal(14,2) | - | - | 原本値。 |
| 按分定価単価 | alloc_list_price_unit | decimal(14,2) | - | - | 編集後値。 |
| 按分定価金額 | alloc_list_price_total | decimal(14,2) | - | - | 編集後値。 |
| 按分登録単価 | alloc_price_unit | decimal(14,2) | - | - | 税別単価。 |
| 按分値引率 | alloc_discount | decimal(5,2) | - | - | ％表記。 |
| 按分税率 | alloc_tax_rate | decimal(5,2) | - | - | 消費税率。 |
| 按分税込金額 | alloc_tax_total | decimal(14,2) | - | - | モックの `allocTaxTotal`。 |
| 勘定科目 | account_title | varchar(50) | - | - | モックの `accountTitle`。 |
| SEQ_ID | seq_id | varchar(50) | - | - | 個体管理採番 |
| 親SEQ_ID | parent_seq_id | varchar(50) | - | - | 親子紐付け |
| 仕様行フラグ | is_specification_line | boolean | ○ | - | 仕様行/注記行。 |
| 仕様テキスト | specification_text | varchar(1000) | - | - | 原本仕様行内容。 |
| 作成日時 | created_at | timestamp | ○ | - |  |
| 更新日時 | updated_at | timestamp | ○ | - |  |
| 削除日時 | deleted_at | timestamp | - | - | RFQグループ削除時の論理削除用。 |

- 付記: 修理管理では見積明細を画面/APIリクエストから受け取らず、見積登録時にサーバーが対象REPAIR/RFQの `rfq_applications.application_asset_id` から修理対象の `application_assets` を特定して1件生成する。生成値は `row_no=1`、`item_type='E_その他役務'`、修理対象の品目・メーカー・型式、`original_quantity=1`、`ai_quantity=1`、`unit='式'`、`purchase_price_unit` / `purchase_price_total=quotations.total_amount_excl_tax`、`account_title=勘定科目表示名`、`is_specification_line=false` とする。修理対象を一意に特定できない場合は見積登録を確定しない。

#### 6-18. `quotation_item_application_links`（見積明細-申請/編集リスト明細紐づけ）
- テーブル論理名: 見積明細-申請/編集リスト明細紐づけ / テーブル物理名: quotation_item_application_links
- 用途例: 見積明細の申請割当（多対多）、編集リストの見積DB Link

| 論理名 | 物理名 | データ型 | Not Null | PK/FK | 備考 |
| --- | --- | --- | --- | --- | --- |
| 紐づけID | quotation_item_application_link_id | bigint | ○ | PK | 内部キー |
| 見積明細ID | quotation_item_id | bigint | ○ | FK | `quotation_items.quotation_item_id` |
| 申請明細ID | application_asset_id | bigint | - | FK | `application_assets.application_asset_id`。申請明細へ直接割り当てる場合に設定 |
| 編集リストID | edit_list_id | bigint | - | FK | `edit_lists.edit_list_id`。見積DB Link で設定 |
| 編集リスト明細ID | edit_list_item_id | bigint | - | FK | `edit_list_items.edit_list_item_id`。見積DB Link で設定 |
| 紐づけ数量 | linked_quantity | int | - | - |  |
| リンク状態 | link_status | varchar(20) | ○ | - | ACTIVE / REPLACED / DELETED。見積DB Link の差し替え履歴を保持 |
| 有効見積明細一意キー | active_quotation_item_unique_key | varchar(100) | - | UQ | `link_status='ACTIVE'` かつ `edit_list_item_id IS NOT NULL` の場合に `quotation_item_id` を格納する生成列 |
| 有効編集リスト明細一意キー | active_edit_list_item_unique_key | varchar(100) | - | UQ | `link_status='ACTIVE'` かつ `edit_list_item_id IS NOT NULL` の場合に `edit_list_item_id` を格納する生成列 |
| 作成日時 | created_at | timestamp | ○ | - |  |
| 削除日時 | deleted_at | timestamp | - | - | 論理削除用 |

- 付記: `application_asset_id` または `edit_list_item_id` のどちらか一方を必須とし、両方同時設定は不可とする。
- 付記: `edit_list_id` と `edit_list_item_id` が設定される場合は、複合FK `(edit_list_id, edit_list_item_id)` で `edit_list_items` を参照する。
- 付記: 見積DB Link の重複紐付け防止のため、`(quotation_item_id, edit_list_item_id)` に一意制約を必須とする。
